INPUT ..
$ ---------------------------------------------------------
$              Abort, Diagnostics
$ ---------------------------------------------------------
$ ---------------------------------------------------------
$              Global Parameters
$ ---------------------------------------------------------
PARAMETER
   "WWR"          = 1  ..
PARAMETER
   "DCV"          = 4  ..
PARAMETER
   "ERV"          = 3  ..
PARAMETER
   "PLANT"        = 1  ..
PARAMETER
   "PLUG"         = 1.2  ..
PARAMETER
   "LPD"          = 0.6  ..
$ ---------------------------------------------------------
$              Title, Run Periods, Design Days, Holidays
$ ---------------------------------------------------------
TITLE
   LINE-1           = *Airdrie School*
   ..
"Entire Year" = RUN-PERIOD-PD
   BEGIN-MONTH      = 1
   BEGIN-DAY        = 1
   BEGIN-YEAR       = 2024
   END-MONTH        = 12
   END-DAY          = 31
   END-YEAR         = 2024
   ..
"Standard US Holidays" = HOLIDAYS
   LIBRARY-ENTRY "US"
   ..
$ ---------------------------------------------------------
$              Compliance Data
$ ---------------------------------------------------------
$ ---------------------------------------------------------
$              Site and Building Data
$ ---------------------------------------------------------
"Site Data" = SITE-PARAMETERS
   ALTITUDE         = 7
   ..
"Building Data" = BUILD-PARAMETERS
   HOLIDAYS         = "Standard US Holidays"
   ..
$ ---------------------------------------------------------
$              Materials / Layers / Constructions
$ ---------------------------------------------------------
"R-30 Roof Cons Mat 2 (0.1)_12" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 0.1
   ..
"R-16 Cons Mat 2 (0.1)_57" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 0.1
   ..
"L1WEWall Cons Mat 2 (8.6)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 8.6
   ..
"L1WRoof Cons Mat 4 (2.8)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 2.8
   ..
"L1WIWall Cons Mat 2 (0.91)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 0.91
   ..
"L2UFlr Cons Mat 1 (10.47)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 10.47
   ..
"L1WUFMat (G.NE1.U2.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 7.72083
   ..
"L1WUFMat (G.E2.U3.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 15.1783
   ..
"L1WUFMat (G.C3.U4.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 100
   ..
"L1WUFMat (G.WSW4.U5.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 74.8322
   ..
"L1WUFMat (G.W5.U6.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 30.6133
   ..
"L1WUFMat (G.WNW7.U8.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 29.3174
   ..
"L1WUFMat (G.N8.U9.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 39.6583
   ..
"L1WUFMat (G.W9.U10.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 73.5439
   ..
"L1WUFMat (G.W10.U11.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 23.5479
   ..
"L1WUFMat (G.WSW12.U13.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 71.9737
   ..
"L1WUFMat (G.S13.U14.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 22.5061
   ..
"L1GUFMat (G.W1.U2.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 38.7523
   ..
"L1UFMat (G.NW2.U3.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 94.0341
   ..
"L1UFMat (G.S3.U4.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 23.2127
   ..
"L1UFMat (G.W4.U5.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 4.38945
   ..
"L1UFMat (G.NNE5.U6.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 5.91218
   ..
"L1UFMat (G.S6.U7.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 14.1218
   ..
"L1UFMat (G.SSE8.U9.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 9.92601
   ..
"L1UFMat (G.E10.U11.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 40.5204
   ..
"L1UFMat (G.NW12.U13.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 38.0888
   ..
"L1UFMat (G.S13.U14.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 59.5764
   ..
"L1UFMat (G.S14.U15.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 31.6417
   ..
"L1UFMat (G.NNW15.U16.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 48.4889
   ..
"L1UFMat (G.W17.U18.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 56.1106
   ..
"L1UFMat (G.WSW18.U19.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 37.354
   ..
"L1UFMat (G.N35.U36.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 19.1053
   ..
"L1UFMat (G.W36.U37.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 42.2576
   ..
"L1UFMat (G.SW37.U38.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 11.7626
   ..
"L1UFMat (G.S38.U39.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 27.7582
   ..
"L1UFMat (G.SE39.U40.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 11.8491
   ..
"L1UFMat (G.C41.U42.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 140.031
   ..
"L1UFMat (G.NNW42.U43.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 16.8337
   ..
"L1UFMat (G.NNE44.U45.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 82.5877
   ..
"L1UFMat (G.N45.U46.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 73.2127
   ..
"L1UFMat (G.NE47.U48.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 28.6827
   ..
"L1UFMat (G.NE48.U49.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 40.5681
   ..
"L1UFMat (G.SE49.U50.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 41.3945
   ..
"L1UFMat (G.SSW56.U57.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 39.845
   ..
"L1UFMat (G.S57.U58.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 65.6906
   ..
"L1UFMat (G.SSW58.U59.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 58.7241
   ..
"L1GYUFMat (G.W1.U2.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 21.33
   ..
"ExpFlr Material 57" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 10.47
   ..
"ExpFlr Material 58" = MATERIAL
   TYPE             = PROPERTIES
   THICKNESS        = 0.333
   CONDUCTIVITY     = 1
   DENSITY          = 140
   SPECIFIC-HEAT    = 0.2
   ..
"ExpFlr Material 59" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 0.75
   ..
"L1WEWall Cons Layers" = LAYERS
   MATERIAL         = ( "Stucco 1in (SC01)", "Insul Bd 3/4in (IN62)",
         "L1WEWall Cons Mat 2 (8.6)", "GypBd 1/2in (GP01)" )
   ..
"L1WRoof Cons Layers" = LAYERS
   MATERIAL         = ( "Blt-Up Roof 3/8in (BR01)", "Polyurethane 3in (IN46)",
         "Plywd 5/8in (PW04)", "L1WRoof Cons Mat 4 (2.8)",
         "AcousTile 1/2in (AC02)" )
   ..
"L1WCeilg Cons Layers" = LAYERS
   MATERIAL         = ( "AcousTile 1/2in (AC02)" )
   ..
"L1WIWall Cons Layers" = LAYERS
   MATERIAL         = ( "GypBd 1/2in (GP01)", "L1WIWall Cons Mat 2 (0.91)",
         "GypBd 1/2in (GP01)" )
   ..
"L1WIFlr Cons Layers" = LAYERS
   MATERIAL         = ( "Conc HW 140lb 4in (HF-C5)", "Carpet & No Pad" )
   ..
"L2GFlr Cons Layers" = LAYERS
   MATERIAL         = ( "L2UFlr Cons Mat 1 (10.47)",
         "Conc HW 140lb 4in (HF-C5)", "Carpet & No Pad" )
   ..
"L1WUFLyrs (G.NE1.U2)" = LAYERS
   MATERIAL         = ( "L1WUFMat (G.NE1.U2.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1WUFLyrs (G.E2.U3)" = LAYERS
   MATERIAL         = ( "L1WUFMat (G.E2.U3.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1WUFLyrs (G.C3.U4)" = LAYERS
   MATERIAL         = ( "L1WUFMat (G.C3.U4.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1WUFLyrs (G.WSW4.U5)" = LAYERS
   MATERIAL         = ( "L1WUFMat (G.WSW4.U5.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1WUFLyrs (G.W5.U6)" = LAYERS
   MATERIAL         = ( "L1WUFMat (G.W5.U6.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1WUFLyrs (G.WNW7.U8)" = LAYERS
   MATERIAL         = ( "L1WUFMat (G.WNW7.U8.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1WUFLyrs (G.N8.U9)" = LAYERS
   MATERIAL         = ( "L1WUFMat (G.N8.U9.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1WUFLyrs (G.W9.U10)" = LAYERS
   MATERIAL         = ( "L1WUFMat (G.W9.U10.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1WUFLyrs (G.W10.U11)" = LAYERS
   MATERIAL         = ( "L1WUFMat (G.W10.U11.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1WUFLyrs (G.WSW12.U13)" = LAYERS
   MATERIAL         = ( "L1WUFMat (G.WSW12.U13.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1WUFLyrs (G.S13.U14)" = LAYERS
   MATERIAL         = ( "L1WUFMat (G.S13.U14.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1GUFLyrs (G.W1.U2)" = LAYERS
   MATERIAL         = ( "L1GUFMat (G.W1.U2.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.NW2.U3)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.NW2.U3.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.S3.U4)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.S3.U4.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.W4.U5)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.W4.U5.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.NNE5.U6)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.NNE5.U6.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.S6.U7)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.S6.U7.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.SSE8.U9)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.SSE8.U9.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.E10.U11)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.E10.U11.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.NW12.U13)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.NW12.U13.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.S13.U14)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.S13.U14.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.S14.U15)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.S14.U15.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.NNW15.U16)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.NNW15.U16.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.W17.U18)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.W17.U18.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.WSW18.U19)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.WSW18.U19.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.N35.U36)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.N35.U36.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.W36.U37)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.W36.U37.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.SW37.U38)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.SW37.U38.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.S38.U39)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.S38.U39.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.SE39.U40)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.SE39.U40.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.C41.U42)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.C41.U42.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.NNW42.U43)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.NNW42.U43.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.NNE44.U45)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.NNE44.U45.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.N45.U46)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.N45.U46.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.NE47.U48)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.NE47.U48.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.NE48.U49)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.NE48.U49.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.SE49.U50)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.SE49.U50.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.SSW56.U57)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.SSW56.U57.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.S57.U58)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.S57.U58.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1UFLyrs (G.SSW58.U59)" = LAYERS
   MATERIAL         = ( "L1UFMat (G.SSW58.U59.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"L1GYUFLyrs (G.W1.U2)" = LAYERS
   MATERIAL         = ( "L1GYUFMat (G.W1.U2.M1)", "Light Soil, Damp 12in",
         "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..
"ExpFlr Layers 48" = LAYERS
   MATERIAL         = ( "ExpFlr Material 57", "ExpFlr Material 58",
         "ExpFlr Material 59" )
   ..
"R-16 Wall Layers_57" = LAYERS
   MATERIAL         = ( "Stucco 1in (SC01)", "Insul Bd 3/4in (IN62)",
         "R-16 Cons Mat 2 (0.1)_57", "GypBd 1/2in (GP01)" )
   THICKNESS        = ( &D, {0.4461} )
   ..
"R-30 Roof Layers_12" = LAYERS
   MATERIAL         = ( "Blt-Up Roof 3/8in (BR01)", "Polyurethane 3in (IN46)",
         "Plywd 5/8in (PW04)", "R-30 Roof Cons Mat 2 (0.1)_12",
         "AcousTile 1/2in (AC02)" )
   THICKNESS        = ( &D, {0.3464} )
   ..
"L1WEWall Construction" = CONSTRUCTION
   TYPE             = LAYERS
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 1
   LAYERS           = "L1WEWall Cons Layers"
   ..
"L1WRoof Construction" = CONSTRUCTION
   TYPE             = LAYERS
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 1
   LAYERS           = "L1WRoof Cons Layers"
   ..
"L1WCeilg Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1WCeilg Cons Layers"
   ..
"L1WIWall Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1WIWall Cons Layers"
   ..
"L1WIFlr Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1WIFlr Cons Layers"
   ..
"L1WIFlSP Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1WIFlr Cons Layers"
   ..
"L2GFlr Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L2GFlr Cons Layers"
   ..
"L2GFlSP Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L2GFlr Cons Layers"
   ..
"L1WUFCons (G.NE1.U2)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1WUFLyrs (G.NE1.U2)"
   ..
"L1WUFCons (G.E2.U3)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1WUFLyrs (G.E2.U3)"
   ..
"L1WUFCons (G.C3.U4)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1WUFLyrs (G.C3.U4)"
   ..
"L1WUFCons (G.WSW4.U5)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1WUFLyrs (G.WSW4.U5)"
   ..
"L1WUFCons (G.W5.U6)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1WUFLyrs (G.W5.U6)"
   ..
"L1WUFCons (G.WNW7.U8)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1WUFLyrs (G.WNW7.U8)"
   ..
"L1WUFCons (G.N8.U9)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1WUFLyrs (G.N8.U9)"
   ..
"L1WUFCons (G.W9.U10)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1WUFLyrs (G.W9.U10)"
   ..
"L1WUFCons (G.W10.U11)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1WUFLyrs (G.W10.U11)"
   ..
"L1WUFCons (G.WSW12.U13)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1WUFLyrs (G.WSW12.U13)"
   ..
"L1WUFCons (G.S13.U14)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1WUFLyrs (G.S13.U14)"
   ..
"L1GUFCons (G.W1.U2)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1GUFLyrs (G.W1.U2)"
   ..
"L1UFCons (G.NW2.U3)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.NW2.U3)"
   ..
"L1UFCons (G.S3.U4)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.S3.U4)"
   ..
"L1UFCons (G.W4.U5)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.W4.U5)"
   ..
"L1UFCons (G.NNE5.U6)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.NNE5.U6)"
   ..
"L1UFCons (G.S6.U7)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.S6.U7)"
   ..
"L1UFCons (G.SSE8.U9)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.SSE8.U9)"
   ..
"L1UFCons (G.E10.U11)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.E10.U11)"
   ..
"L1UFCons (G.NW12.U13)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.NW12.U13)"
   ..
"L1UFCons (G.S13.U14)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.S13.U14)"
   ..
"L1UFCons (G.S14.U15)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.S14.U15)"
   ..
"L1UFCons (G.NNW15.U16)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.NNW15.U16)"
   ..
"L1UFCons (G.W17.U18)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.W17.U18)"
   ..
"L1UFCons (G.WSW18.U19)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.WSW18.U19)"
   ..
"L1UFCons (G.N35.U36)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.N35.U36)"
   ..
"L1UFCons (G.W36.U37)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.W36.U37)"
   ..
"L1UFCons (G.SW37.U38)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.SW37.U38)"
   ..
"L1UFCons (G.S38.U39)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.S38.U39)"
   ..
"L1UFCons (G.SE39.U40)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.SE39.U40)"
   ..
"L1UFCons (G.C41.U42)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.C41.U42)"
   ..
"L1UFCons (G.NNW42.U43)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.NNW42.U43)"
   ..
"L1UFCons (G.NNE44.U45)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.NNE44.U45)"
   ..
"L1UFCons (G.N45.U46)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.N45.U46)"
   ..
"L1UFCons (G.NE47.U48)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.NE47.U48)"
   ..
"L1UFCons (G.NE48.U49)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.NE48.U49)"
   ..
"L1UFCons (G.SE49.U50)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.SE49.U50)"
   ..
"L1UFCons (G.SSW56.U57)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.SSW56.U57)"
   ..
"L1UFCons (G.S57.U58)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.S57.U58)"
   ..
"L1UFCons (G.SSW58.U59)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1UFLyrs (G.SSW58.U59)"
   ..
"L1GYUFCons (G.W1.U2)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "L1GYUFLyrs (G.W1.U2)"
   ..
"Exposed Floor" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "ExpFlr Layers 48"
   ..
"R-16 Proposed Wall_57" = CONSTRUCTION
   TYPE             = LAYERS
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 1
   LAYERS           = "R-16 Wall Layers_57"
   ..
"R-30 Proposed Roof_12" = CONSTRUCTION
   TYPE             = LAYERS
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 1
   LAYERS           = "R-30 Roof Layers_12"
   ..
$ ---------------------------------------------------------
$              Glass Type Codes
$ ---------------------------------------------------------
$ ---------------------------------------------------------
$              Glass Types
$ ---------------------------------------------------------
"L1WWindow Type #1 GT" = GLASS-TYPE
   TYPE             = SHADING-COEF
   SHADING-COEF     = {0.32/0.87}
   GLASS-CONDUCT    = {0.379}
   VIS-TRANS        = 0.81
   ..
$ ---------------------------------------------------------
$              Window Layers
$ ---------------------------------------------------------
$ ---------------------------------------------------------
$              Lamps / Luminaries / Lighting Systems
$ ---------------------------------------------------------
$ ---------------------------------------------------------
$              Day Schedules
$ ---------------------------------------------------------
"D FAN FRAC SUN" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
   0, 0, 0, 0, 0, 0 )
   ..
"D FAN FRAC SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
   0, 0, 0, 0, 0, 0 )
   ..
"D FAN FRAC WD - AHU-1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, 0, 0, 0, 0, 0, 0.370387, 0.370387, 0.840624,
   0.840624, 0.840624, 0.812963, 0.812963, 0.812963, 0.812963,
   0.370387, 0.370387, 0.370387, 0.370387, 0.370387, 0.370387,
   0.370387, 0, 0 )
   ..
"D Fan Frac - AHU-2 Sun" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
   0, 0, 0, 0, 0, 0 )
   ..
"D Fan Frac - AHU-2 Sat" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
   0, 0, 0, 0, 0, 0 )
   ..
"D Fan Frac - AHU-2 WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, 0, 0, 0, 0, 0, 0.355463, 0.355463, 0.713046,
   0.713046, 0.713046, 0.713046, 0.713046, 0.713046, 0.713046,
   0.360302, 0.355463, 0.355463, 0.355463, 0.355463, 0.355463,
   0.355463, 0, 0 )
   ..
"D Frac - Gym Sun" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
   0, 0, 0, 0, 0, 0 )
   ..
"D Frac - Gym Sat" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
   0, 0, 0, 0, 0, 0 )
   ..
"D Frac - Gym WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, 0, 0, 0, 0, 0, 0.180773, 0.180773, 0.180773,
   0.869288, 0.869288, 0.869288, 0.869318, 0.9991, 0.9991, 0.9991,
   0.9991, 0.9991, 0.9991, 0.9991, 0.9991, 0.9991, 0, 0 )
   ..
"Mech Cool WD" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 82.4 )
   ..
"MNECB-97 G-Multfam Min OA WD" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( -999, -999, -999, -999, -999, -999, -999, -999, -999,
   -999, -999, -999, -999, -999, -999, -999, -999, -999, -999, -999,
   -999, -999, -999, -999 )
   ..
"ASH 10 Ext Lgt WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.7, &D, &D, &D, &D, &D, 0, &D, &D, &D, &D, &D, &D,
   &D, &D, &D, &D, &D, 1 )
   ..
"ASH 10 School Lgt Sun" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, 0.05, 0.05, 0.05, 0.05, 0.05, 0.05, 0.05, 0.05,
   0.05, 0.05, 0.05, 0.05, 0.05, 0.05, 0.05, 0.05, 0.05, 0.05, 0.05,
   0.05, 0.05, 0.05, 0.05 )
   ..
"ASH 10 School Lgt Sat" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, 0.05, 0.05, 0.05, 0.05, 0.05, 0.05, 0.05, 0.15,
   0.15, 0.15, 0.15, 0.15, 0.05, 0.05, 0.05, 0.05, 0.05, 0.05, 0.05,
   0.05, 0.05, 0.05, 0.05 )
   ..
"ASH 10 School Lgt WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, 0.05, 0.05, 0.05, 0.05, 0.05, 0.05, 0.3, 0.6,
   0.65, 0.65, 0.65, 0.55, 0.55, 0.55, 0.5, 0.35, 0.35, 0.35, 0.35,
   0.35, 0.3, 0.05, 0.05 )
   ..
"Inf WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1 )
   ..
"MNECB-97 D-School Min OA SuHSch" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
   0, 0, 0, 0, 0, 0 )
   ..
"MNECB-97 D-School Min OA SatSch" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
   0, 0, 0, 0, 0, 0 )
   ..
"MNECB-97 D-School Min OA WDSch" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( 0, 0, 0, 0, 0, 0, -999, -999, -999, -999, -999, -999,
   -999, -999, -999, -999, -999, -999, -999, -999, -999, -999, 0, 0 )
   ..
"MNECB-97 A-Office Min OA SuHSch" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
   0, 0, 0, 0, 0, 0 )
   ..
"MNECB-97 A-Office Min OA SatSch" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
   0, 0, 0, 0, 0, 0 )
   ..
"MNECB-97 A-Office Min OA WDSch" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( 0, 0, 0, 0, 0, -999, -999, -999, -999, -999, -999,
   -999, -999, -999, -999, -999, -999, -999, -999, -999, 0, 0, 0, 0 )
   ..
"Off Sch WD" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF
   VALUES           = ( 0 )
   ..
"L1WBldg Occup WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.099, 0.702, 0.9, &D, &D,
   0.504, &D, 0.9, &D, &D, 0.702, 0.297, 0.099, &D, &D, &D, 0 )
   ..
"L1WBldg Occup WEH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"L1WBldg InsLt WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, 0.2965, 0.798, 0.9, &D, &D,
   &D, &D, &D, &D, &D, 0.798, 0.5005, 0.2965, &D, 0.101, &D, 0.05 )
   ..
"L1WBldg InsLt WEH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.015 )
   ..
"L1WBldg InsLt HDD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"L1WBldg Misc WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.2, &D, &D, &D, &D, &D, 0.298, 0.802, 0.9, &D, &D,
   &D, &D, &D, &D, &D, &D, 0.501, 0.298, &D, 0.2 )
   ..
"L1WBldg Misc WEH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.06 )
   ..
"L1WBldg Misc HDD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"DHW Eqp NRes WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, 0.101, 0.5005, &D, 0.9, &D,
   &D, &D, &D, &D, 0.696, 0.5005, 0.2965, 0.203, &D, &D, 0.05 )
   ..
"DHW Eqp NRes WEH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.015 )
   ..
"DHW Eqp NRes HDD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"ZG4-S1 (SUM) P-Inf WD" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, 1.049, 1.25, &D, 1.148, 1, 1.25,
   &D, &D, &D, 1, 1.148, 1.25, &D, 1.148, 1, &D, 1.049, &D, 1 )
   ..
"ZG4-S1 (SUM) P-Inf WEH" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1 )
   ..
"ZG4-S1 (SUM) C-Inf All" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1 )
   ..
"ZG0-S1 (UHT) P-Inf WD" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, 1.049, 1.25, &D, 0.944, 0.5, 1.25,
   &D, &D, &D, 0.5, 0.944, 1.25, &D, 1.148, 1, &D, 1.049, &D, 1 )
   ..
"ZG0-S1 (UHT) P-Inf HDD" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, 0.5, &D, &D, &D, &D, &D,
   &D, &D, &D, &D, &D, 1 )
   ..
"ZG0-S1 (UHT) C-Inf WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, 0.5, &D, &D, &D, &D, &D,
   &D, &D, &D, &D, &D, 1 )
   ..
"CORRSys2 (UHT) Fan WD" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D, &D,
   &D, &D, &D, &D, 0 )
   ..
"CORRSys2 (UHT) Fan WEH" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   VALUES           = ( 0 )
   ..
"CORRSys2 (UHT) Cool WD" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 80, &D, &D, &D, &D, &D, &D, 75, &D, &D, &D, &D, &D,
   &D, &D, &D, &D, &D, 80 )
   ..
"CORRSys2 (UHT) Cool WEH" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 80 )
   ..
"CORRSys2 (UHT) Heat WD" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 65, &D, &D, &D, &D, &D, &D, 72, &D, &D, &D, &D, &D,
   &D, &D, &D, &D, &D, 65 )
   ..
"CORRSys2 (UHT) Heat WEH" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 65 )
   ..
"4 hr Day Fan WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 0,
   0, 0, 0, 0, 0, 0 )
   ..
"4 hr Day Fan Sat" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 0,
   0, 0, 0, 0, 0, 0 )
   ..
"4 hr Day Fan Sun" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 0,
   0, 0, 0, 0, 0, 0 )
   ..
"MUA min OA sched wd" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -999, -999,
   -999, -999, 0, 0, 0, 0, 0, 0, 0 )
   ..
"MUA min OA sched sat" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
   0, 0, 0, 0, 0, 0 )
   ..
"MUA min OA sched sun" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
   0, 0, 0, 0, 0, 0 )
   ..
"MUA fans sched wd" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF
   VALUES           = ( 0, 0, 0, 0, 0, 0, &D, &D, &D, &D, &D, &D, &D, 1, 1, 1,
   1, 0, &D, &D, &D, &D, 0, 0 )
   ..
"MUA fans sched sat" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF
   VALUES           = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
   0, 0, 0, 0, 0, 0 )
   ..
"MUA fans sched sun" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF
   VALUES           = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
   0, 0, 0, 0, 0, 0 )
   ..
"77F D-School Coolng WD" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 95, 95, 95, 95, 95, 95, 77, 77, 77, 77, 77, 77, 77,
   77, 77, 77, 77, 77, 77, 77, 77, 77, 95, 95 )
   ..
"77F D-School Coolng Sat" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 95, 95, 95, 95, 95, 95, 95, 95, 95, 95, 95, 95, 95,
   95, 95, 95, 95, 95, 95, 95, 95, 95, 95, 95 )
   ..
"77F D-School Coolng Sun" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 95, 95, 95, 95, 95, 95, 95, 95, 95, 95, 95, 95, 95,
   95, 95, 95, 95, 95, 95, 95, 95, 95, 95, 95 )
   ..
$ ---------------------------------------------------------
$              Week Schedules
$ ---------------------------------------------------------
"D FAN FRAC WK - AHU-1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "D FAN FRAC WD - AHU-1", &D, &D, &D, &D,
         "D FAN FRAC SAT", "D FAN FRAC SUN" )
   ..
"D Fan Frac - AHU-2 Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "D Fan Frac - AHU-2 WD", &D, &D, &D, &D,
         "D Fan Frac - AHU-2 Sat", "D Fan Frac - AHU-2 Sun" )
   ..
"D Frac - Gym Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "D Frac - Gym WD", &D, &D, &D, &D, "D Frac - Gym Sat",
         "D Frac - Gym Sun" )
   ..
"Mech Cool Wk" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "Mech Cool WD" )
   ..
"MNECB-97 G-Multfam Min OA WkSch" = WEEK-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   DAY-SCHEDULES    = ( "MNECB-97 G-Multfam Min OA WD", &D, &D, &D, &D,
         "MNECB-97 G-Multfam Min OA WD", "MNECB-97 G-Multfam Min OA WD" )
   ..
"ASH 10 Ext Lgt Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "ASH 10 Ext Lgt WD" )
   ..
"ASH 10 School Lgt Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "ASH 10 School Lgt WD", &D, &D, &D, &D,
         "ASH 10 School Lgt Sat", "ASH 10 School Lgt Sun" )
   ..
"Inf Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Inf WD" )
   ..
"MNECB-97 D-School Min OA Wk Sch" = WEEK-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   DAY-SCHEDULES    = ( "MNECB-97 D-School Min OA WDSch", &D, &D, &D, &D,
         "MNECB-97 D-School Min OA SatSch",
         "MNECB-97 D-School Min OA SuHSch" )
   ..
"MNECB-97 A-Office Min OA Wk Sch" = WEEK-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   DAY-SCHEDULES    = ( "MNECB-97 A-Office Min OA WDSch", &D, &D, &D, &D,
         "MNECB-97 A-Office Min OA SatSch",
         "MNECB-97 A-Office Min OA SuHSch" )
   ..
"Off Sch Wk" = WEEK-SCHEDULE-PD
   TYPE             = ON/OFF
   DAY-SCHEDULES    = ( "Off Sch WD", &D, &D, &D, &D, "Off Sch WD" )
   ..
"L1WBldg Occup Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "L1WBldg Occup WD", &D, &D, &D, &D,
         "L1WBldg Occup WEH", &D, &D, "L1WBldg Occup WEH" )
   ..
"L1WBldg InsLt Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "L1WBldg InsLt WD", &D, &D, &D, &D,
         "L1WBldg InsLt WEH", &D, &D, "L1WBldg InsLt HDD" )
   ..
"L1WBldg Misc Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "L1WBldg Misc WD", &D, &D, &D, &D, "L1WBldg Misc WEH",
   &D, &D, "L1WBldg Misc HDD" )
   ..
"DHW Eqp NRes Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "DHW Eqp NRes WD", &D, &D, &D, &D, "DHW Eqp NRes WEH",
   &D, &D, "DHW Eqp NRes HDD" )
   ..
"ZG4-S1 (SUM) P-Inf Wk" = WEEK-SCHEDULE-PD
   TYPE             = MULTIPLIER
   DAY-SCHEDULES    = ( "ZG4-S1 (SUM) P-Inf WD", &D, &D, &D, &D,
         "ZG4-S1 (SUM) P-Inf WEH", &D, &D, "ZG4-S1 (SUM) P-Inf WEH" )
   ..
"ZG4-S1 (SUM) C-Inf Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "ZG4-S1 (SUM) C-Inf All" )
   ..
"ZG0-S1 (UHT) P-Inf Wk" = WEEK-SCHEDULE-PD
   TYPE             = MULTIPLIER
   DAY-SCHEDULES    = ( "ZG0-S1 (UHT) P-Inf WD", &D, &D, &D, &D,
         "ZG4-S1 (SUM) P-Inf WEH", &D, &D, "ZG0-S1 (UHT) P-Inf HDD" )
   ..
"ZG0-S1 (UHT) C-Inf Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "ZG0-S1 (UHT) C-Inf WD", &D, &D, &D, &D,
         "ZG4-S1 (SUM) C-Inf All" )
   ..
"CORRSys2 (UHT) Fan Wk" = WEEK-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   DAY-SCHEDULES    = ( "CORRSys2 (UHT) Fan WD", &D, &D, &D, &D,
         "CORRSys2 (UHT) Fan WEH" )
   ..
"CORRSys2 (UHT) Cool Wk" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "CORRSys2 (UHT) Cool WD", &D, &D, &D, &D,
         "CORRSys2 (UHT) Cool WEH" )
   ..
"CORRSys2 (UHT) Heat Wk" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "CORRSys2 (UHT) Heat WD", &D, &D, &D, &D,
         "CORRSys2 (UHT) Heat WEH" )
   ..
"4 hr Day Fan Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "4 hr Day Fan WD", &D, &D, &D, &D, "4 hr Day Fan Sat",
         "4 hr Day Fan Sun" )
   ..
"MUA min OA sched wk" = WEEK-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   DAY-SCHEDULES    = ( "MUA min OA sched wd", &D, &D, &D, &D,
         "MUA min OA sched sat", "MUA min OA sched sun" )
   ..
"MUA fans sched wk" = WEEK-SCHEDULE-PD
   TYPE             = ON/OFF
   DAY-SCHEDULES    = ( "MUA fans sched wd", &D, &D, &D, &D,
         "MUA fans sched sat", "MUA fans sched sun" )
   ..
"77F D-School Coolng Wk" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "77F D-School Coolng WD", &D, &D, &D, &D,
         "77F D-School Coolng Sat", "77F D-School Coolng Sun" )
   ..
$ ---------------------------------------------------------
$              Annual Schedules
$ ---------------------------------------------------------
"D FAN FRAC - AHU-1" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "D FAN FRAC WK - AHU-1" )
   ..
"D Fan Frac - AHU-2" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "D Fan Frac - AHU-2 Wk" )
   ..
"D Frac - Gym AHU-3" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "D Frac - Gym Wk" )
   ..
"Mech Cool Sch" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Mech Cool Wk" )
   ..
"MNECB-97 G-Multfam Min OA Sch" = SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "MNECB-97 G-Multfam Min OA WkSch" )
   ..
"ASH 10 Ext Lgt" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "ASH 10 Ext Lgt Wk" )
   ..
"ASH 10 School Lgt" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "ASH 10 School Lgt Wk" )
   ..
"MNECB-97 D-School Heatng Sched" = SCHEDULE-PD
   LIBRARY-ENTRY "MNECB-97 D-School Heatng Sched"
   ..
"MNECB-97 D-School Coolng Sched" = SCHEDULE-PD
   LIBRARY-ENTRY "MNECB-97 D-School Coolng Sched"
   ..
"Inf Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Inf Wk" )
   ..
"MNECB-97 D-School Occup Sched" = SCHEDULE-PD
   LIBRARY-ENTRY "MNECB-97 D-School Occup Sched"
   ..
"MNECB-97 D-School Recept Sched" = SCHEDULE-PD
   LIBRARY-ENTRY "MNECB-97 D-School Recept Sched"
   ..
"MNECB-97 H-Health Occup Sched" = SCHEDULE-PD
   LIBRARY-ENTRY "MNECB-97 H-Health Occup Sched"
   ..
"MNECB-97 H-Health Recept Sched" = SCHEDULE-PD
   LIBRARY-ENTRY "MNECB-97 H-Health Recept Sched"
   ..
"MNECB-97 B-Restrnt Occup Sched" = SCHEDULE-PD
   LIBRARY-ENTRY "MNECB-97 B-Restrnt Occup Sched"
   ..
"MNECB-97 B-Restrnt Recept Sched" = SCHEDULE-PD
   LIBRARY-ENTRY "MNECB-97 B-Restrnt Recept Sched"
   ..
"MNECB-97 C-Retail Occup Sched" = SCHEDULE-PD
   LIBRARY-ENTRY "MNECB-97 C-Retail Occup Sched"
   ..
"MNECB-97 C-Retail Recept Sched" = SCHEDULE-PD
   LIBRARY-ENTRY "MNECB-97 C-Retail Recept Sched"
   ..
"MNECB-97 D-School Lights Sched" = SCHEDULE-PD
   LIBRARY-ENTRY "MNECB-97 D-School Lights Sched"
   ..
"MNECB-97 A-Office Occup Sched" = SCHEDULE-PD
   LIBRARY-ENTRY "MNECB-97 A-Office Occup Sched"
   ..
"MNECB-97 A-Office Recept Sched" = SCHEDULE-PD
   LIBRARY-ENTRY "MNECB-97 A-Office Recept Sched"
   ..
"MNECB-97 A-Office Lights Sched" = SCHEDULE-PD
   LIBRARY-ENTRY "MNECB-97 A-Office Lights Sched"
   ..
"MNECB-97 D-School Fans Sched" = SCHEDULE-PD
   LIBRARY-ENTRY "MNECB-97 D-School Fans Sched"
   ..
"MNECB-97 D-School Min OA Sch" = SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "MNECB-97 D-School Min OA Wk Sch" )
   ..
"MNECB-97 G-Multfam Fans Sched" = SCHEDULE-PD
   LIBRARY-ENTRY "MNECB-97 G-Multfam Fans Sched"
   ..
"MNECB-97 A-Office Min OA Sch" = SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "MNECB-97 A-Office Min OA Wk Sch" )
   ..
"Off Sch" = SCHEDULE-PD
   TYPE             = ON/OFF
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Off Sch Wk" )
   ..
"MNECB-97 D-School HotWtr Sched" = SCHEDULE-PD
   LIBRARY-ENTRY "MNECB-97 D-School HotWtr Sched"
   ..
"L1WBldg Occup Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "L1WBldg Occup Wk" )
   ..
"L1WBldg InsLt Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "L1WBldg InsLt Wk" )
   ..
"L1WBldg Misc Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "L1WBldg Misc Wk" )
   ..
"DHW Eqp NRes Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "DHW Eqp NRes Wk" )
   ..
"ZG4-S1 (SUM) P-Inf Sch" = SCHEDULE-PD
   TYPE             = MULTIPLIER
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "ZG4-S1 (SUM) P-Inf Wk" )
   ..
"ZG4-S1 (SUM) C-Inf Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "ZG4-S1 (SUM) C-Inf Wk" )
   ..
"ZG0-S1 (UHT) P-Inf Sch" = SCHEDULE-PD
   TYPE             = MULTIPLIER
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "ZG0-S1 (UHT) P-Inf Wk" )
   ..
"ZG0-S1 (UHT) C-Inf Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "ZG0-S1 (UHT) C-Inf Wk" )
   ..
"CORRSys2 (UHT) Fan Sch" = SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "CORRSys2 (UHT) Fan Wk" )
   ..
"CORRSys2 (UHT) Cool Sch" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "CORRSys2 (UHT) Cool Wk" )
   ..
"CORRSys2 (UHT) Heat Sch" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "CORRSys2 (UHT) Heat Wk" )
   ..
"4 hr Day Fan" = SCHEDULE-PD
   LIBRARY-ENTRY "MNECB-97 D-School Recept Sched"
   WEEK-SCHEDULES   = ( "4 hr Day Fan Wk" )
   ..
"MUA min OA sched" = SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "MUA min OA sched wk" )
   ..
"MUA fans sched" = SCHEDULE-PD
   TYPE             = ON/OFF
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "MUA fans sched wk" )
   ..
"77F D-School Coolng" = SCHEDULE-PD
   LIBRARY-ENTRY "MNECB-97 D-School Coolng Sched"
   WEEK-SCHEDULES   = ( "77F D-School Coolng Wk" )
   ..
$ ---------------------------------------------------------
$              Polygons
$ ---------------------------------------------------------
"L1WFloor Polygon" = POLYGON
   V1               = ( 4, 164 )
   V2               = ( 9, 133 )
   V3               = ( 13, 108 )
   V4               = ( 15, 98 )
   V5               = ( 16, 89 )
   V6               = ( 22, 61 )
   V7               = ( 23, 53 )
   V8               = ( 29, 17 )
   V9               = ( 63, 23 )
   V10              = ( 58, 50 )
   V11              = ( 57, 59 )
   V12              = ( 66, 60 )
   V13              = ( 56, 115 )
   V14              = ( 51, 142 )
   V15              = ( 49, 156 )
   V16              = ( 47, 168 )
   V17              = ( 38, 167 )
   V18              = ( 37, 170 )
   V19              = ( 27, 168 )
   ..
"L1WSpace Polygon 1" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 12.17, 0 )
   V3               = ( 12.66, 9.04 )
   V4               = ( 0.49, 9.04 )
   ..
"L1WSpace Polygon 2" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 9.06, 0 )
   V3               = ( 5.19, 55.77 )
   V4               = ( 3.2, 83.15 )
   V5               = ( 2.76, 97.29 )
   V6               = ( -6.29, 97.29 )
   V7               = ( -6.29, 88.23 )
   V8               = ( -6.07, 81.17 )
   V9               = ( -3.87, 55.77 )
   V10              = ( -2.98, 45.61 )
   V11              = ( -2.98, 36.55 )
   V12              = ( -0.99, 9.17 )
   ..
"L1WSpace Polygon 3" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( -11, -2 )
   V3               = ( -10, -11 )
   V4               = ( 1, -9 )
   ..
"L1WSpace Polygon 4" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 10.2, 0 )
   V3               = ( 10.59, 12.16 )
   V4               = ( 10.79, 23.34 )
   V5               = ( 10.98, 34.52 )
   V6               = ( 0.78, 34.52 )
   ..
"L1WSpace Polygon 5" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 8.06, 0 )
   V3               = ( 6.95, 15.26 )
   V4               = ( -1.12, 15.26 )
   ..
"L1WSpace Polygon 6" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 9.22, 0 )
   V3               = ( 9.22, 18.44 )
   V4               = ( 1.19, 19.2 )
   ..
"L1WSpace Polygon 7" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 31.4, 0 )
   V3               = ( 30.73, 33.53 )
   V4               = ( 23.66, 33.66 )
   V5               = ( 24.04, 23.47 )
   V6               = ( -0.29, 23.34 )
   ..
"L1WSpace Polygon 8" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 24.33, 0 )
   V3               = ( 24, 10.19 )
   V4               = ( 14.96, 10.69 )
   V5               = ( 2.79, 10.69 )
   V6               = ( -0.33, 10.19 )
   ..
"L1WSpace Polygon 9" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 25.32, 0 )
   V3               = ( 24.77, 34.52 )
   V4               = ( -0.71, 33.53 )
   ..
"L1WSpace Polygon 10" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 9.06, 0 )
   V3               = ( 8.39, 12.15 )
   V4               = ( -0.66, 12.15 )
   ..
"L1WSpace Polygon 11" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 1, -9 )
   V3               = ( 12, -7 )
   V4               = ( 11, 2 )
   ..
"L1WSpace Polygon 12" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 28.64, 0 )
   V3               = ( 28.85, 15.3 )
   V4               = ( 28.71, 33.73 )
   V5               = ( 1.26, 34.5 )
   V6               = ( 0.91, 23.33 )
   V7               = ( 0.56, 12.15 )
   ..
"L1WSpace Polygon 13" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 36.5, 0 )
   V3               = ( 36.17, 34.52 )
   V4               = ( 8.71, 34.03 )
   V5               = ( -0.33, 34.52 )
   V6               = ( -0.49, 15.29 )
   ..
"L1GFloor Polygon" = POLYGON
   V1               = ( 40, 208 )
   V2               = ( 47, 168 )
   V3               = ( 49, 156 )
   V4               = ( 51, 142 )
   V5               = ( 56, 143 )
   V6               = ( 69, 145 )
   V7               = ( 81, 147 )
   V8               = ( 93, 149 )
   V9               = ( 113, 153 )
   V10              = ( 125, 155 )
   V11              = ( 136, 157 )
   V12              = ( 125, 223 )
   ..
"L1GSpace Polygon 1" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 40.61, 0 )
   V3               = ( 52.77, -0.1 )
   V4               = ( 66.91, -0.54 )
   V5               = ( 66.79, 4.56 )
   V6               = ( 67.06, 17.71 )
   V7               = ( 67.15, 29.87 )
   V8               = ( 67.25, 42.04 )
   V9               = ( 66.76, 62.43 )
   V10              = ( 66.86, 74.59 )
   V11              = ( 66.79, 85.77 )
   V12              = ( -0.12, 86.31 )
   ..
"L1Floor Polygon" = POLYGON
   V1               = ( 51, 142 )
   V2               = ( 56, 115 )
   V3               = ( 61, 116 )
   V4               = ( 93, 121 )
   V5               = ( 94, 113 )
   V6               = ( 96, 102 )
   V7               = ( 98, 93 )
   V8               = ( 100, 82 )
   V9               = ( 102, 67 )
   V10              = ( 83, 63 )
   V11              = ( 66, 60 )
   V12              = ( 57, 59 )
   V13              = ( 58, 50 )
   V14              = ( 63, 23 )
   V15              = ( 65, 14 )
   V16              = ( 67, 0 )
   V17              = ( 117, 0 )
   V18              = ( 117, 24 )
   V19              = ( 144, 24 )
   V20              = ( 144, 10 )
   V21              = ( 169, 10 )
   V22              = ( 169, 15 )
   V23              = ( 180, 15 )
   V24              = ( 180, 10 )
   V25              = ( 282, 10 )
   V26              = ( 282, 16 )
   V27              = ( 293, 16 )
   V28              = ( 293, 10 )
   V29              = ( 344, 10 )
   V30              = ( 344, 44 )
   V31              = ( 360, 44 )
   V32              = ( 360, 54 )
   V33              = ( 380, 54 )
   V34              = ( 380, 103 )
   V35              = ( 360, 103 )
   V36              = ( 360, 137 )
   V37              = ( 271, 137 )
   V38              = ( 271, 127 )
   V39              = ( 170, 127 )
   V40              = ( 170, 137 )
   V41              = ( 140, 137 )
   V42              = ( 138, 150 )
   V43              = ( 136, 157 )
   V44              = ( 125, 155 )
   V45              = ( 113, 153 )
   V46              = ( 93, 149 )
   V47              = ( 81, 147 )
   V48              = ( 69, 145 )
   V49              = ( 56, 143 )
   ..
"L1Space Polygon 1" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 10, 0 )
   V3               = ( 10, 8 )
   V4               = ( 0, 8 )
   ..
"L1Space Polygon 2" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 9.06, 0 )
   V3               = ( 15.35, 56.65 )
   V4               = ( 29.49, 57.09 )
   V5               = ( 31.36, 73.99 )
   V6               = ( 23.41, 74.87 )
   V7               = ( 24.52, 84.81 )
   V8               = ( 25.95, 97.73 )
   V9               = ( 16.01, 98.84 )
   V10              = ( 15.9, 97.84 )
   V11              = ( 13.47, 75.98 )
   V12              = ( 8.5, 76.53 )
   V13              = ( 8.94, 80.5 )
   V14              = ( -14.91, 83.15 )
   V15              = ( -12.92, 101.04 )
   V16              = ( -12.81, 102.04 )
   V17              = ( -22.75, 103.14 )
   V18              = ( -25.07, 82.27 )
   V19              = ( -57.42, 80.84 )
   V20              = ( -80.73, 79.4 )
   V21              = ( -87.9, 78.19 )
   V22              = ( -87.24, 66.04 )
   V23              = ( -66.04, 66.7 )
   V24              = ( -65.82, 68.69 )
   V25              = ( -59.74, 69.02 )
   V26              = ( -51.68, 69.13 )
   V27              = ( -40.53, 69.9 )
   V28              = ( -39.42, 61.73 )
   V29              = ( -30.26, 62.73 )
   V30              = ( -30.37, 70.79 )
   V31              = ( -19.22, 71.56 )
   V32              = ( 10.6, 68.25 )
   V33              = ( 8.94, 53.34 )
   V34              = ( -18.44, 51.35 )
   V35              = ( -18.11, 45.28 )
   V36              = ( -2.98, 45.61 )
   V37              = ( 8.17, 46.38 )
   V38              = ( 5.96, 26.5 )
   V39              = ( -1.1, 26.28 )
   V40              = ( 0, 9.06 )
   ..
"L1Space Polygon_2" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 9.06, 0 )
   V3               = ( 15.35, 56.65 )
   V4               = ( 9.28, 56.32 )
   V5               = ( 8.94, 53.34 )
   V6               = ( -3.7, 52.73 )
   V7               = ( -2.98, 45.61 )
   V8               = ( 8.17, 46.38 )
   V9               = ( 5.96, 26.5 )
   V10              = ( -1.1, 26.28 )
   V11              = ( 0, 9.06 )
   ..
"L1Space Polygon 3" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 17, 0 )
   V3               = ( 17, 12 )
   V4               = ( 0, 12 )
   ..
"L1Space Polygon 4" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 27.46, 0 )
   V3               = ( 27.39, 5.1 )
   V4               = ( -0.07, 5.1 )
   ..
"L1Space Polygon 5" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 7.28, 0 )
   V3               = ( 8.38, 11.13 )
   V4               = ( 1.1, 11.13 )
   ..
"L1Space Polygon 6" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 11, 0 )
   V3               = ( 11, 8 )
   V4               = ( 0, 8 )
   ..
"L1Space Polygon 7" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 59, -0 )
   V3               = ( 59, 9 )
   V4               = ( 59, 73 )
   V5               = ( 49, 73 )
   V6               = ( 49, 174 )
   V7               = ( 49, 187 )
   V8               = ( 39, 187 )
   V9               = ( 39, 78 )
   V10              = ( 39, 71 )
   V11              = ( 10, 71 )
   V12              = ( 10, 183 )
   V13              = ( 10, 187 )
   V14              = ( 0, 187 )
   V15              = ( 0, 175 )
   V16              = ( 0, 62 )
   V17              = ( 12, 62 )
   V18              = ( 49, 62 )
   V19              = ( 49, 9 )
   V20              = ( 12, 9 )
   V21              = ( 12, 43 )
   V22              = ( 12, 61.5 )
   V23              = ( 0, 61.5 )
   V24              = ( 0, 51 )
   ..
"L1Space Polygon 8" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 16, 0 )
   V3               = ( 16, 10 )
   V4               = ( 0, 10 )
   ..
"L1Space Polygon 9" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 23, 0 )
   V3               = ( 23, 10 )
   V4               = ( 0, 10 )
   ..
"L1Space Polygon 10" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 13.15, 0 )
   V3               = ( 12.85, 11.18 )
   V4               = ( -10.49, 10.72 )
   V5               = ( -10.19, -0.46 )
   ..
"L1Space Polygon 11" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 10, 0 )
   V3               = ( 10, 29 )
   V4               = ( 4, 29 )
   V5               = ( 4, 5 )
   V6               = ( 0, 5 )
   ..
"L1Space Polygon 12" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 10, 0 )
   V3               = ( 34, 0 )
   V4               = ( 34, 12 )
   V5               = ( 0, 12 )
   ..
"L1Space Polygon 13" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 11, 0 )
   V3               = ( 11, 28 )
   V4               = ( 0.5, 28 )
   V5               = ( 0, 28 )
   ..
"L1Space Polygon 14" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 27.46, 0 )
   V3               = ( 28.37, 32.38 )
   V4               = ( 28.3, 37.47 )
   V5               = ( 0.84, 37.47 )
   V6               = ( 0.62, 25.31 )
   V7               = ( 10.82, 25.46 )
   V8               = ( 10.6, 13.29 )
   V9               = ( 0.4, 13.15 )
   ..
"L1Space Polygon 15" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 27.46, 0 )
   V3               = ( 27.53, -5.1 )
   V4               = ( 35.58, -5.57 )
   V5               = ( 35.91, 12.67 )
   V6               = ( 27.86, 13.15 )
   V7               = ( 20.79, 13.44 )
   V8               = ( 20.9, 19.52 )
   V9               = ( -0.29, 20.39 )
   ..
"L1Space Polygon 16" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 1, -8 )
   V3               = ( 9, -6 )
   V4               = ( 8, 2 )
   ..
"L1Space Polygon 17" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 11.18, 0 )
   V3               = ( 11.45, 18.25 )
   V4               = ( 10.91, 26.48 )
   V5               = ( -0.27, 26.48 )
   V6               = ( 0.27, 18.25 )
   ..
"L1Space Polygon 18" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 9.22, 0 )
   V3               = ( 10.2, 18.22 )
   V4               = ( 0.98, 18.22 )
   ..
"L1Space Polygon 19" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 11.18, 0 )
   V3               = ( 11.27, 6.08 )
   V4               = ( 11.9, 26.3 )
   V5               = ( 0.72, 26.3 )
   V6               = ( 0.27, 18.25 )
   ..
"L1Space Polygon 20" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 29, 0 )
   V3               = ( 29, 7 )
   V4               = ( 0, 7 )
   ..
"L1Space Polygon 21" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 11, 0 )
   V3               = ( 11, 6 )
   V4               = ( 0, 6 )
   ..
"L1Space Polygon 22" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 8, 0 )
   V3               = ( 28, 0 )
   V4               = ( 28, 5 )
   V5               = ( 0, 5 )
   ..
"L1Space Polygon 23" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 12, 0 )
   V3               = ( 12, 15 )
   V4               = ( 0, 15 )
   ..
"L1Space Polygon 24" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 5, 0 )
   V3               = ( 5, 6 )
   V4               = ( 0, 6 )
   ..
"L1Space Polygon 25" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 11, 0 )
   V3               = ( 11, 7 )
   V4               = ( 0, 7 )
   ..
"L1Space Polygon 26" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 11, 0 )
   V3               = ( 11, 14 )
   V4               = ( 0, 14 )
   ..
"L1Space Polygon 27" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 7, 0 )
   V3               = ( 7, 19 )
   V4               = ( 0, 19 )
   ..
"L1Space Polygon 28" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 7, 0 )
   V3               = ( 7, 10 )
   V4               = ( 0, 10 )
   ..
"L1Space Polygon 29" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 0.5, 0 )
   V3               = ( 19, 0 )
   V4               = ( 19, 37 )
   V5               = ( 0, 37 )
   ..
"L1Space Polygon 30" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 11, 0 )
   V3               = ( 11, 7 )
   V4               = ( 0, 7 )
   ..
"L1Space Polygon 31" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 11, 0 )
   V3               = ( 11, 15 )
   V4               = ( 0, 15 )
   ..
"L1Space Polygon 32" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 1, -7 )
   V3               = ( 9, -5 )
   V4               = ( 8, 1 )
   V5               = ( 6, 1 )
   ..
"L1Space Polygon 33" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 10, 0 )
   V3               = ( 10, 12 )
   V4               = ( 0, 12 )
   ..
"L1Space Polygon 34" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 12, 0 )
   V3               = ( 12, 14 )
   V4               = ( 0, 14 )
   ..
"L1Space Polygon 35" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 10.2, 0 )
   V3               = ( 10.59, 12.16 )
   V4               = ( 0.39, 12.16 )
   ..
"L1Space Polygon 36" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 27.46, 0 )
   V3               = ( 36.67, 0.33 )
   V4               = ( 37.77, 6.23 )
   V5               = ( 32.85, 7.14 )
   V6               = ( 35.94, 23.85 )
   V7               = ( 12.35, 28.22 )
   V8               = ( 9.07, 10.52 )
   V9               = ( 2.19, 11.8 )
   ..
"L1Space Polygon 37" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 14.14, 0 )
   V3               = ( 15.84, 11.88 )
   V4               = ( 1.98, 13.86 )
   ..
"L1Space Polygon 38" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 24, 0 )
   V3               = ( 24, 14 )
   V4               = ( 0, 14 )
   ..
"L1Space Polygon 39" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 14, -0 )
   V3               = ( 14, 14 )
   V4               = ( 0, 14 )
   ..
"L1Space Polygon 40" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 11, 0 )
   V3               = ( 11, 18 )
   V4               = ( 0, 18 )
   ..
"L1Space Polygon 41" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 10, 0 )
   V3               = ( 22, -0 )
   V4               = ( 36, 2 )
   V5               = ( 36, 18 )
   V6               = ( 0, 18 )
   V7               = ( 0, 14 )
   ..
"L1Space Polygon 42" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 7.07, 0 )
   V3               = ( 9.9, 19.8 )
   V4               = ( -1.27, 19.37 )
   ..
"L1Space Polygon 43" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 15, 0 )
   V3               = ( 15, 30 )
   V4               = ( -5, 27 )
   ..
"L1Space Polygon_43" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 3, 0 )
   V3               = ( 1, 13 )
   V4               = ( -2, 12.5 )
   ..
"L1Space Polygon 44" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 10.2, 0 )
   V3               = ( 10, -11.18 )
   V4               = ( 42.36, -12.55 )
   V5               = ( 49.03, 20.79 )
   V6               = ( 15.69, 27.46 )
   V7               = ( 5.88, 29.42 )
   ..
"L1Space Polygon 45" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 34, 0 )
   V3               = ( 34, 101 )
   V4               = ( 0, 101 )
   ..
"L1Space Polygon 46" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 34, 0 )
   V3               = ( 34, 52 )
   V4               = ( 0, 52 )
   ..
"L1Space Polygon 47" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 34, 0 )
   V3               = ( 34, 25 )
   V4               = ( 0, 25 )
   ..
"L1Space Polygon 48" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 20, 0 )
   V3               = ( 36, 0 )
   V4               = ( 36, 24 )
   V5               = ( 0, 24 )
   ..
"L1Space Polygon 49" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 20, 0 )
   V3               = ( 20, 25 )
   V4               = ( -16, 25 )
   V5               = ( -16, 0 )
   ..
"L1Space Polygon 50" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 11, 0 )
   V3               = ( 11, 10 )
   V4               = ( 11, 15 )
   V5               = ( 0, 15 )
   ..
"L1Space Polygon 51" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 11, 0 )
   V3               = ( 11, 12 )
   V4               = ( 0, 12 )
   ..
"L1Space Polygon 52" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 12, 0 )
   V3               = ( 12, 12 )
   V4               = ( 0, 12 )
   ..
"L1Space Polygon 53" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 11, 0 )
   V3               = ( 11, 15 )
   V4               = ( 0, 15 )
   ..
"L1Space Polygon 54" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 12, 0 )
   V3               = ( 12, 15 )
   V4               = ( 0, 15 )
   ..
"L1Space Polygon 55" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 5, 0 )
   V3               = ( 5, -6 )
   V4               = ( 110, -6 )
   V5               = ( 110, 23 )
   V6               = ( 0, 23 )
   V7               = ( 0, 9 )
   ..
"L1Space Polygon 56" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 14, 0 )
   V3               = ( 14, 25 )
   V4               = ( 9, 25 )
   V5               = ( -20, 25 )
   V6               = ( -20, 0 )
   ..
"L1Space Polygon 57" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 5, 0 )
   V3               = ( 5, 102 )
   V4               = ( -1, 102 )
   V5               = ( -29, 102 )
   V6               = ( -29, -0 )
   ..
"L1Space Polygon 58" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 6, 0 )
   V3               = ( 6, 26 )
   V4               = ( -28, 26 )
   V5               = ( -28, -0 )
   ..
"L1Space Polygon 59" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 34, -0 )
   V3               = ( 34, 25 )
   V4               = ( 0, 25 )
   ..
"L1GYFloor Polygon" = POLYGON
   V1               = ( 56, 115 )
   V2               = ( 66, 60 )
   V3               = ( 83, 63 )
   V4               = ( 102, 67 )
   V5               = ( 100, 82 )
   V6               = ( 98, 93 )
   V7               = ( 96, 102 )
   V8               = ( 94, 113 )
   V9               = ( 93, 121 )
   V10              = ( 61, 116 )
   ..
"L1GYSpace Polygon 1" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 55.9, 0 )
   V3               = ( 55.99, 17.26 )
   V4               = ( 55.45, 36.67 )
   V5               = ( 40.34, 37.39 )
   V6               = ( 29.16, 37.39 )
   V7               = ( 19.95, 37.03 )
   V8               = ( 8.77, 37.03 )
   V9               = ( 0.72, 37.48 )
   V10              = ( -0.09, 5.1 )
   ..
"L2Floor Polygon" = POLYGON
   V1               = ( 119, 128 )
   V2               = ( 110, 127 )
   V3               = ( 92, 124 )
   V4               = ( 93, 121 )
   V5               = ( 94, 113 )
   V6               = ( 96, 102 )
   V7               = ( 98, 93 )
   V8               = ( 100, 82 )
   V9               = ( 102, 67 )
   V10              = ( 112, 69 )
   V11              = ( 117, 36 )
   V12              = ( 144, 36 )
   V13              = ( 144, 10 )
   V14              = ( 282, 10 )
   V15              = ( 282, 16 )
   V16              = ( 293, 16 )
   V17              = ( 293, 10 )
   V18              = ( 344, 10 )
   V19              = ( 344, 54 )
   V20              = ( 380, 54 )
   V21              = ( 380, 103 )
   V22              = ( 360, 103 )
   V23              = ( 360, 137 )
   V24              = ( 271, 137 )
   V25              = ( 271, 127 )
   V26              = ( 170, 127 )
   V27              = ( 170, 137 )
   V28              = ( 140, 137 )
   V29              = ( 142, 129 )
   V30              = ( 130, 127 )
   V31              = ( 119, 125 )
   ..
"L2Space Polygon 1" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 10, 0 )
   V3               = ( 10, 8 )
   V4               = ( 0, 8 )
   ..
"L2Space Polygon 2" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 10, 0 )
   V3               = ( 59, -0 )
   V4               = ( 59, 9 )
   V5               = ( 59, 73 )
   V6               = ( 49, 73 )
   V7               = ( 49, 174 )
   V8               = ( 49, 187 )
   V9               = ( 39, 187 )
   V10              = ( 39, 71 )
   V11              = ( 10, 71 )
   V12              = ( 10, 187 )
   V13              = ( 0, 187 )
   V14              = ( 0, 157 )
   V15              = ( 0, 62 )
   V16              = ( 12, 62 )
   V17              = ( 49, 62 )
   V18              = ( 49, 9 )
   V19              = ( 22, 9 )
   V20              = ( 22, 32 )
   V21              = ( 12, 32 )
   V22              = ( 12, 43 )
   V23              = ( 12, 61.5 )
   V24              = ( 0, 61.5 )
   V25              = ( 0, 51 )
   ..
"L2Space Polygon_2" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 30, 0 )
   V3               = ( 136, 0 )
   V4               = ( 155, 0 )
   V5               = ( 155, 12 )
   V6               = ( 125, 12 )
   V7               = ( 125, 49 )
   V8               = ( 178, 49 )
   V9               = ( 178, 22 )
   V10              = ( 187, 22 )
   V11              = ( 187, 35 )
   V12              = ( 187, 59 )
   V13              = ( 178, 59 )
   V14              = ( 114, 59 )
   V15              = ( 114, 49 )
   V16              = ( 13, 49 )
   V17              = ( 0, 49 )
   V18              = ( 0, 39 )
   V19              = ( 81, 39 )
   V20              = ( 116, 39 )
   V21              = ( 116, 10 )
   V22              = ( 81, 10 )
   V23              = ( 0, 10 )
   ..
"L2Space Polygon 3" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 10, 0 )
   V3               = ( 10, 0.5 )
   V4               = ( 10, 29 )
   V5               = ( 4, 29 )
   V6               = ( 4, 5 )
   V7               = ( 0, 5 )
   ..
"L2Space Polygon 4" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 10, 0 )
   V3               = ( 34, 0 )
   V4               = ( 34, 12 )
   V5               = ( 0, 12 )
   ..
"L2Space Polygon 5" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 11, 0 )
   V3               = ( 11, 28 )
   V4               = ( 0.5, 28 )
   V5               = ( 0, 28 )
   ..
"L2Space Polygon 6" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 11.18, 0 )
   V3               = ( 11.45, 18.25 )
   V4               = ( 10.91, 26.48 )
   V5               = ( -0.27, 26.48 )
   V6               = ( 0.27, 18.25 )
   ..
"L2Space Polygon 7" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 9.22, 0 )
   V3               = ( 10.2, 18.22 )
   V4               = ( 0.98, 18.22 )
   ..
"L2Space Polygon 8" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 11.18, 0 )
   V3               = ( 11.81, 9.03 )
   V4               = ( 11.9, 26.3 )
   V5               = ( 0.72, 26.3 )
   V6               = ( 0.27, 18.25 )
   ..
"L2Space Polygon 9" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 0.5, 0 )
   V3               = ( 19, 0 )
   V4               = ( 19, 37 )
   V5               = ( 0, 37 )
   ..
"L2Space Polygon 10" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 11, 0 )
   V3               = ( 11, 7 )
   V4               = ( 0, 7 )
   ..
"L2Space Polygon 11" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 11, 0 )
   V3               = ( 11, 15 )
   V4               = ( 0, 15 )
   ..
"L2Space Polygon 12" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 34, 0 )
   V3               = ( 34, 101 )
   V4               = ( 0, 101 )
   ..
"L2Space Polygon 13" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 34, 0 )
   V3               = ( 34, 52 )
   V4               = ( 0, 52 )
   ..
"L2Space Polygon 14" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 34, 0 )
   V3               = ( 34, 25 )
   V4               = ( 0, 25 )
   ..
"L2Space Polygon 15" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 20, 0 )
   V3               = ( 36, 0 )
   V4               = ( 36, 24 )
   V5               = ( 0, 24 )
   ..
"L2Space Polygon 16" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 36, 0 )
   V3               = ( 36, 25 )
   V4               = ( 0, 25 )
   ..
"L2Space Polygon 17" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 120, 0 )
   V3               = ( 120, 29 )
   V4               = ( 0, 29 )
   V5               = ( 0, 0.5 )
   ..
"L2Space Polygon_17" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 35, 0 )
   V3               = ( 35, 29 )
   V4               = ( 0, 29 )
   ..
"L2Space Polygon 18" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 6, 0 )
   V3               = ( 34, -0 )
   V4               = ( 34, 52 )
   V5               = ( 0, 52 )
   ..
"L2Space Polygon 19" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 6, 0 )
   V3               = ( 6, 26 )
   V4               = ( -28, 26 )
   V5               = ( -28, -0 )
   ..
"L2Space Polygon 20" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 34, -0 )
   V3               = ( 34, 25 )
   V4               = ( 0, 25 )
   ..
"L2Space Polygon 21" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 7.07, 0 )
   V3               = ( 18.24, 0.42 )
   V4               = ( 19.09, -7.78 )
   V5               = ( 28.28, -7.07 )
   V6               = ( 28.43, 0.99 )
   V7               = ( 39.6, 1.41 )
   V8               = ( 40.16, -15.84 )
   V9               = ( 54.45, -14.85 )
   V10              = ( 87.82, -14.57 )
   V11              = ( 90.23, 2.26 )
   V12              = ( 82.31, 3.39 )
   V13              = ( 83.72, 13.29 )
   V14              = ( 85.56, 26.16 )
   V15              = ( 75.66, 27.58 )
   V16              = ( 75.09, 23.62 )
   V17              = ( 73.82, 14.71 )
   V18              = ( 72.41, 4.81 )
   V19              = ( 67.46, 5.52 )
   V20              = ( 68.02, 9.48 )
   V21              = ( 44.26, 12.87 )
   V22              = ( 45.11, 18.81 )
   V23              = ( 73.33, 14.78 )
   V24              = ( 74.6, 23.69 )
   V25              = ( 46.39, 27.72 )
   V26              = ( 46.95, 31.68 )
   V27              = ( 37.05, 33.09 )
   V28              = ( 36.49, 29.13 )
   V29              = ( 31.54, 29.84 )
   V30              = ( 30.55, 22.91 )
   V31              = ( 23.62, 23.9 )
   V32              = ( 23.05, 19.94 )
   V33              = ( 29.98, 18.95 )
   V34              = ( 28.28, 7.07 )
   V35              = ( 6.93, 6.08 )
   V36              = ( 6.22, 22.34 )
   V37              = ( -0.71, 23.33 )
   V38              = ( -0.42, 11.17 )
   ..
"L2Space Polygon 22" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 15.13, 0 )
   V3               = ( 14.47, 10.18 )
   V4               = ( 0.2, 9.05 )
   ..
"L2Space Polygon 23" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 3.16, 0 )
   V3               = ( 11.07, -1.58 )
   V4               = ( 13.91, 16.44 )
   V5               = ( 14.55, 24.67 )
   V6               = ( 7.59, 25.93 )
   V7               = ( 4.74, 26.88 )
   V8               = ( 2.85, 18.02 )
   ..
"L2Space Polygon 24" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 17, 0 )
   V3               = ( 17, 7 )
   V4               = ( 0, 7 )
   ..
"L2Space Polygon 25" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 11, 0 )
   V3               = ( 11, -5 )
   V4               = ( 34, -5 )
   V5               = ( 34, 22 )
   V6               = ( 28, 22 )
   V7               = ( 28, 15 )
   V8               = ( 0, 15 )
   ..
"L2Space Polygon 26" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 17, 0 )
   V3               = ( 17, 12 )
   V4               = ( 0, 12 )
   ..
"L2Space Polygon 27" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 12, 0 )
   V3               = ( 12, 24 )
   V4               = ( -4, 21 )
   ..
"L2Space Polygon 28" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 8.25, 0 )
   V3               = ( 15.04, -1.7 )
   V4               = ( 31.53, -5.82 )
   V5               = ( 38.32, 21.34 )
   V6               = ( 16.98, 26.68 )
   V7               = ( 7.28, 29.1 )
   ..
"L2Space Polygon 29" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 7, 0 )
   V3               = ( 7, 7 )
   V4               = ( 0, 7 )
   ..
"L2Space Polygon 30" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 26, 0 )
   V3               = ( 26, 38 )
   V4               = ( 4, 38 )
   V5               = ( 4, 43 )
   V6               = ( -8, 43 )
   V7               = ( -8, 0 )
   ..
"L2Space Polygon_30" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 26, 0 )
   V3               = ( 26, 25 )
   V4               = ( 21, 25 )
   V5               = ( 21, 36 )
   V6               = ( 26, 36 )
   V7               = ( 26, 38 )
   V8               = ( 4, 38 )
   V9               = ( 4, 43 )
   V10              = ( -8, 43 )
   V11              = ( -8, 0 )
   ..
"L2Space Polygon__30" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 11, 0 )
   V3               = ( 11, 5 )
   V4               = ( 0, 5 )
   ..
"L2Space Polygon 31" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 11, 0 )
   V3               = ( 11, 22 )
   V4               = ( 0, 22 )
   ..
"L2Space Polygon 32" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 37, 0 )
   V3               = ( 37, 34 )
   V4               = ( -6, 34 )
   V5               = ( -6, 22 )
   V6               = ( 0, 22 )
   ..
"L2MFloor Polygon" = POLYGON
   V1               = ( 51, 142 )
   V2               = ( 56, 115 )
   V3               = ( 93, 121 )
   V4               = ( 92, 124 )
   V5               = ( 110, 127 )
   V6               = ( 119, 128 )
   V7               = ( 119, 125 )
   V8               = ( 130, 127 )
   V9               = ( 142, 129 )
   V10              = ( 140, 137 )
   V11              = ( 138, 150 )
   V12              = ( 136, 157 )
   V13              = ( 125, 155 )
   V14              = ( 113, 153 )
   V15              = ( 93, 149 )
   V16              = ( 81, 147 )
   V17              = ( 69, 145 )
   V18              = ( 56, 143 )
   ..
"L2MSpace Polygon 1" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 7.28, 0 )
   V3               = ( 8.38, 11.13 )
   V4               = ( 1.1, 11.13 )
   ..
"L2MSpace Polygon 2" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 12.17, 0 )
   V3               = ( 11.51, 8.22 )
   V4               = ( 11.67, 21.37 )
   V5               = ( 0.49, 21.21 )
   ..
"L2MSpace Polygon 3" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 27.46, 0 )
   V3               = ( 27.39, 5.1 )
   V4               = ( 28.3, 37.47 )
   V5               = ( 25.16, 37.04 )
   V6               = ( 25.49, 55.28 )
   V7               = ( 26.15, 64.31 )
   V8               = ( 29.1, 63.77 )
   V9               = ( 29.13, 74.95 )
   V10              = ( 7.94, 75.82 )
   V11              = ( 0.69, 75.13 )
   V12              = ( 0.47, 62.97 )
   V13              = ( 0.76, 42.57 )
   V14              = ( 0.55, 30.41 )
   V15              = ( 0.33, 18.25 )
   V16              = ( -0.07, 5.1 )
   ..
"L2MSpace Polygon_3" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 27.46, 0 )
   V3               = ( 27.39, 5.1 )
   V4               = ( 28.3, 37.47 )
   V5               = ( 25.16, 37.04 )
   V6               = ( 25.49, 55.28 )
   V7               = ( 26.15, 64.31 )
   V8               = ( 29.1, 63.77 )
   V9               = ( 29.13, 74.95 )
   V10              = ( 7.94, 75.82 )
   V11              = ( 0.69, 75.13 )
   V12              = ( 0.47, 62.97 )
   V13              = ( 0.76, 42.57 )
   V14              = ( 0.55, 30.41 )
   V15              = ( 0.31, 26.38 )
   V16              = ( 8.85, 25.82 )
   V17              = ( 9.07, 10.52 )
   V18              = ( -0.15, 10.2 )
   V19              = ( -0.07, 5.1 )
   ..
"L3WFloor Polygon" = POLYGON
   V1               = ( 61, 144 )
   V2               = ( 63, 135 )
   V3               = ( 78, 138 )
   V4               = ( 77, 147 )
   ..
"L3WSpace Polygon 1" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 9.22, 0 )
   V3               = ( 9.54, 15.29 )
   V4               = ( 0.54, 16.27 )
   ..
"L3Floor Polygon" = POLYGON
   V1               = ( 153, 83 )
   V2               = ( 153, 54 )
   V3               = ( 238, 54 )
   V4               = ( 238, 83 )
   ..
"L3Space Polygon 1" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 29, 0 )
   V3               = ( 29, 85 )
   V4               = ( 0, 85 )
   ..
"L3EFloor Polygon" = POLYGON
   V1               = ( 312, 66 )
   V2               = ( 312, 44 )
   V3               = ( 344, 44 )
   V4               = ( 344, 66 )
   ..
"L3ESpace Polygon 1" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 22, 0 )
   V3               = ( 22, 32 )
   V4               = ( 0, 32 )
   ..
"L1WSpace Polygon 1 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 9.04, 0.49 )
   V3               = ( 9.04, 12.66 )
   V4               = ( 0, 12.17 )
   ..
"L1WSpace Polygon 2 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 9.17, -0.99 )
   V3               = ( 36.55, -2.98 )
   V4               = ( 45.61, -2.98 )
   V5               = ( 55.77, -3.87 )
   V6               = ( 81.17, -6.07 )
   V7               = ( 88.23, -6.29 )
   V8               = ( 97.29, -6.29 )
   V9               = ( 97.29, 2.76 )
   V10              = ( 83.15, 3.2 )
   V11              = ( 55.77, 5.19 )
   V12              = ( 0, 9.06 )
   ..
"L1WSpace Polygon 3 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( -9, 1 )
   V3               = ( -11, -10 )
   V4               = ( -2, -11 )
   ..
"L1WSpace Polygon 4 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 34.52, 0.78 )
   V3               = ( 34.52, 10.98 )
   V4               = ( 23.34, 10.79 )
   V5               = ( 12.16, 10.59 )
   V6               = ( 0, 10.2 )
   ..
"L1WSpace Polygon 5 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 15.26, -1.12 )
   V3               = ( 15.26, 6.95 )
   V4               = ( 0, 8.06 )
   ..
"L1WSpace Polygon 6 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 19.2, 1.19 )
   V3               = ( 18.44, 9.22 )
   V4               = ( 0, 9.22 )
   ..
"L1WSpace Polygon 7 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 23.34, -0.29 )
   V3               = ( 23.47, 24.04 )
   V4               = ( 33.66, 23.66 )
   V5               = ( 33.53, 30.73 )
   V6               = ( 0, 31.4 )
   ..
"L1WSpace Polygon 8 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 10.19, -0.33 )
   V3               = ( 10.69, 2.79 )
   V4               = ( 10.69, 14.96 )
   V5               = ( 10.19, 24 )
   V6               = ( 0, 24.33 )
   ..
"L1WSpace Polygon 9 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 33.53, -0.71 )
   V3               = ( 34.52, 24.77 )
   V4               = ( 0, 25.32 )
   ..
"L1WSpace Polygon 10 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 12.15, -0.66 )
   V3               = ( 12.15, 8.39 )
   V4               = ( 0, 9.06 )
   ..
"L1WSpace Polygon 11 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 2, 11 )
   V3               = ( -7, 12 )
   V4               = ( -9, 1 )
   ..
"L1WSpace Polygon 12 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 12.15, 0.56 )
   V3               = ( 23.33, 0.91 )
   V4               = ( 34.5, 1.26 )
   V5               = ( 33.73, 28.71 )
   V6               = ( 15.3, 28.85 )
   V7               = ( 0, 28.64 )
   ..
"L1WSpace Polygon 13 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 15.29, -0.49 )
   V3               = ( 34.52, -0.33 )
   V4               = ( 34.03, 8.71 )
   V5               = ( 34.52, 36.17 )
   V6               = ( 0, 36.5 )
   ..
"L1GSpace Polygon 1 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 86.31, -0.12 )
   V3               = ( 85.77, 66.79 )
   V4               = ( 74.59, 66.86 )
   V5               = ( 62.43, 66.76 )
   V6               = ( 42.04, 67.25 )
   V7               = ( 29.87, 67.15 )
   V8               = ( 17.71, 67.06 )
   V9               = ( 4.56, 66.79 )
   V10              = ( -0.54, 66.91 )
   V11              = ( -0.1, 52.77 )
   V12              = ( 0, 40.61 )
   ..
"L1Space Polygon 1 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 8, 0 )
   V3               = ( 8, 10 )
   V4               = ( 0, 10 )
   ..
"L1Space Polygon 2 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 9.06, 0 )
   V3               = ( 26.28, -1.1 )
   V4               = ( 26.5, 5.96 )
   V5               = ( 46.38, 8.17 )
   V6               = ( 45.61, -2.98 )
   V7               = ( 45.28, -18.11 )
   V8               = ( 51.35, -18.44 )
   V9               = ( 53.34, 8.94 )
   V10              = ( 68.25, 10.6 )
   V11              = ( 71.56, -19.22 )
   V12              = ( 70.79, -30.37 )
   V13              = ( 62.73, -30.26 )
   V14              = ( 61.73, -39.42 )
   V15              = ( 69.9, -40.53 )
   V16              = ( 69.13, -51.68 )
   V17              = ( 69.02, -59.74 )
   V18              = ( 68.69, -65.82 )
   V19              = ( 66.7, -66.04 )
   V20              = ( 66.04, -87.24 )
   V21              = ( 78.19, -87.9 )
   V22              = ( 79.4, -80.73 )
   V23              = ( 80.84, -57.42 )
   V24              = ( 82.27, -25.07 )
   V25              = ( 103.14, -22.75 )
   V26              = ( 102.04, -12.81 )
   V27              = ( 101.04, -12.92 )
   V28              = ( 83.15, -14.91 )
   V29              = ( 80.5, 8.94 )
   V30              = ( 76.53, 8.5 )
   V31              = ( 75.98, 13.47 )
   V32              = ( 97.84, 15.9 )
   V33              = ( 98.84, 16.01 )
   V34              = ( 97.73, 25.95 )
   V35              = ( 84.81, 24.52 )
   V36              = ( 74.87, 23.41 )
   V37              = ( 73.99, 31.36 )
   V38              = ( 57.09, 29.49 )
   V39              = ( 56.65, 15.35 )
   V40              = ( 0, 9.06 )
   ..
"L1Space Polygon 3 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 12, 0 )
   V3               = ( 12, 17 )
   V4               = ( 0, 17 )
   ..
"L1Space Polygon 4 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 5.1, -0.07 )
   V3               = ( 5.1, 27.39 )
   V4               = ( 0, 27.46 )
   ..
"L1Space Polygon 5 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 11.13, 1.1 )
   V3               = ( 11.13, 8.38 )
   V4               = ( 0, 7.28 )
   ..
"L1Space Polygon 6 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 8, 0 )
   V3               = ( 8, 11 )
   V4               = ( 0, 11 )
   ..
"L1Space Polygon 7 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 51, 0 )
   V3               = ( 61.5, 0 )
   V4               = ( 61.5, 12 )
   V5               = ( 43, 12 )
   V6               = ( 9, 12 )
   V7               = ( 9, 49 )
   V8               = ( 62, 49 )
   V9               = ( 62, 12 )
   V10              = ( 62, 0 )
   V11              = ( 175, 0 )
   V12              = ( 187, 0 )
   V13              = ( 187, 10 )
   V14              = ( 183, 10 )
   V15              = ( 71, 10 )
   V16              = ( 71, 39 )
   V17              = ( 78, 39 )
   V18              = ( 187, 39 )
   V19              = ( 187, 49 )
   V20              = ( 174, 49 )
   V21              = ( 73, 49 )
   V22              = ( 73, 59 )
   V23              = ( 9, 59 )
   V24              = ( -0, 59 )
   ..
"L1Space Polygon 8 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 10, 0 )
   V3               = ( 10, 16 )
   V4               = ( 0, 16 )
   ..
"L1Space Polygon 9 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 10, 0 )
   V3               = ( 10, 23 )
   V4               = ( 0, 23 )
   ..
"L1Space Polygon 10 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( -0.46, -10.19 )
   V3               = ( 10.72, -10.49 )
   V4               = ( 11.18, 12.85 )
   V5               = ( 0, 13.15 )
   ..
"L1Space Polygon 11 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 5, 0 )
   V3               = ( 5, 4 )
   V4               = ( 29, 4 )
   V5               = ( 29, 10 )
   V6               = ( 0, 10 )
   ..
"L1Space Polygon 12 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 12, 0 )
   V3               = ( 12, 34 )
   V4               = ( 0, 34 )
   V5               = ( 0, 10 )
   ..
"L1Space Polygon 13 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 28, 0 )
   V3               = ( 28, 0.5 )
   V4               = ( 28, 11 )
   V5               = ( 0, 11 )
   ..
"L1Space Polygon 14 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 13.15, 0.4 )
   V3               = ( 13.29, 10.6 )
   V4               = ( 25.46, 10.82 )
   V5               = ( 25.31, 0.62 )
   V6               = ( 37.47, 0.84 )
   V7               = ( 37.47, 28.3 )
   V8               = ( 32.38, 28.37 )
   V9               = ( 0, 27.46 )
   ..
"L1Space Polygon 15 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 20.39, -0.29 )
   V3               = ( 19.52, 20.9 )
   V4               = ( 13.44, 20.79 )
   V5               = ( 13.15, 27.86 )
   V6               = ( 12.67, 35.91 )
   V7               = ( -5.57, 35.58 )
   V8               = ( -5.1, 27.53 )
   V9               = ( 0, 27.46 )
   ..
"L1Space Polygon 16 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 2, 8 )
   V3               = ( -6, 9 )
   V4               = ( -8, 1 )
   ..
"L1Space Polygon 17 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 18.25, 0.27 )
   V3               = ( 26.48, -0.27 )
   V4               = ( 26.48, 10.91 )
   V5               = ( 18.25, 11.45 )
   V6               = ( 0, 11.18 )
   ..
"L1Space Polygon 18 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 18.22, 0.98 )
   V3               = ( 18.22, 10.2 )
   V4               = ( 0, 9.22 )
   ..
"L1Space Polygon 19 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 18.25, 0.27 )
   V3               = ( 26.3, 0.72 )
   V4               = ( 26.3, 11.9 )
   V5               = ( 6.08, 11.27 )
   V6               = ( 0, 11.18 )
   ..
"L1Space Polygon 20 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 7, 0 )
   V3               = ( 7, 29 )
   V4               = ( 0, 29 )
   ..
"L1Space Polygon 21 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 6, 0 )
   V3               = ( 6, 11 )
   V4               = ( 0, 11 )
   ..
"L1Space Polygon 22 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 5, 0 )
   V3               = ( 5, 28 )
   V4               = ( 0, 28 )
   V5               = ( 0, 8 )
   ..
"L1Space Polygon 23 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 15, 0 )
   V3               = ( 15, 12 )
   V4               = ( 0, 12 )
   ..
"L1Space Polygon 24 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 6, 0 )
   V3               = ( 6, 5 )
   V4               = ( 0, 5 )
   ..
"L1Space Polygon 25 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 7, 0 )
   V3               = ( 7, 11 )
   V4               = ( 0, 11 )
   ..
"L1Space Polygon 26 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 14, 0 )
   V3               = ( 14, 11 )
   V4               = ( 0, 11 )
   ..
"L1Space Polygon 27 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 19, 0 )
   V3               = ( 19, 7 )
   V4               = ( 0, 7 )
   ..
"L1Space Polygon 28 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 10, 0 )
   V3               = ( 10, 7 )
   V4               = ( 0, 7 )
   ..
"L1Space Polygon 29 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 37, 0 )
   V3               = ( 37, 19 )
   V4               = ( 0, 19 )
   V5               = ( 0, 0.5 )
   ..
"L1Space Polygon 31 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 15, 0 )
   V3               = ( 15, 11 )
   V4               = ( 0, 11 )
   ..
"L1Space Polygon 32 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 1, 6 )
   V3               = ( 1, 8 )
   V4               = ( -5, 9 )
   V5               = ( -7, 1 )
   ..
"L1Space Polygon 33 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 12, 0 )
   V3               = ( 12, 10 )
   V4               = ( 0, 10 )
   ..
"L1Space Polygon 34 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 14, 0 )
   V3               = ( 14, 12 )
   V4               = ( 0, 12 )
   ..
"L1Space Polygon 35 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 12.16, 0.39 )
   V3               = ( 12.16, 10.59 )
   V4               = ( 0, 10.2 )
   ..
"L1Space Polygon 36 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 11.8, 2.19 )
   V3               = ( 10.52, 9.07 )
   V4               = ( 28.22, 12.35 )
   V5               = ( 23.85, 35.94 )
   V6               = ( 7.14, 32.85 )
   V7               = ( 6.23, 37.77 )
   V8               = ( 0.33, 36.67 )
   V9               = ( 0, 27.46 )
   ..
"L1Space Polygon 37 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 13.86, 1.98 )
   V3               = ( 11.88, 15.84 )
   V4               = ( 0, 14.14 )
   ..
"L1Space Polygon 38 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 14, 0 )
   V3               = ( 14, 24 )
   V4               = ( 0, 24 )
   ..
"L1Space Polygon 39 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 14, 0 )
   V3               = ( 14, 14 )
   V4               = ( -0, 14 )
   ..
"L1Space Polygon 40 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 18, 0 )
   V3               = ( 18, 11 )
   V4               = ( 0, 11 )
   ..
"L1Space Polygon 41 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 14, 0 )
   V3               = ( 18, 0 )
   V4               = ( 18, 36 )
   V5               = ( 2, 36 )
   V6               = ( -0, 22 )
   V7               = ( 0, 10 )
   ..
"L1Space Polygon 42 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 19.37, -1.27 )
   V3               = ( 19.8, 9.9 )
   V4               = ( 0, 7.07 )
   ..
"L1Space Polygon 43 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 27, -5 )
   V3               = ( 30, 15 )
   V4               = ( 0, 15 )
   ..
"L1Space Polygon 44 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 29.42, 5.88 )
   V3               = ( 27.46, 15.69 )
   V4               = ( 20.79, 49.03 )
   V5               = ( -12.55, 42.36 )
   V6               = ( -11.18, 10 )
   V7               = ( 0, 10.2 )
   ..
"L1Space Polygon 45 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 101, 0 )
   V3               = ( 101, 34 )
   V4               = ( 0, 34 )
   ..
"L1Space Polygon 46 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 52, 0 )
   V3               = ( 52, 34 )
   V4               = ( 0, 34 )
   ..
"L1Space Polygon 47 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 25, 0 )
   V3               = ( 25, 34 )
   V4               = ( 0, 34 )
   ..
"L1Space Polygon 48 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 24, 0 )
   V3               = ( 24, 36 )
   V4               = ( 0, 36 )
   V5               = ( 0, 20 )
   ..
"L1Space Polygon 49 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 0, -16 )
   V3               = ( 25, -16 )
   V4               = ( 25, 20 )
   V5               = ( 0, 20 )
   ..
"L1Space Polygon 50 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 15, 0 )
   V3               = ( 15, 11 )
   V4               = ( 10, 11 )
   V5               = ( 0, 11 )
   ..
"L1Space Polygon 51 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 12, 0 )
   V3               = ( 12, 11 )
   V4               = ( 0, 11 )
   ..
"L1Space Polygon 52 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 12, 0 )
   V3               = ( 12, 12 )
   V4               = ( 0, 12 )
   ..
"L1Space Polygon 55 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 9, 0 )
   V3               = ( 23, 0 )
   V4               = ( 23, 110 )
   V5               = ( -6, 110 )
   V6               = ( -6, 5 )
   V7               = ( 0, 5 )
   ..
"L1Space Polygon 56 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 0, -20 )
   V3               = ( 25, -20 )
   V4               = ( 25, 9 )
   V5               = ( 25, 14 )
   V6               = ( 0, 14 )
   ..
"L1Space Polygon 57 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( -0, -29 )
   V3               = ( 102, -29 )
   V4               = ( 102, -1 )
   V5               = ( 102, 5 )
   V6               = ( 0, 5 )
   ..
"L1Space Polygon 58 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( -0, -28 )
   V3               = ( 26, -28 )
   V4               = ( 26, 6 )
   V5               = ( 0, 6 )
   ..
"L1GYSpace Polygon 1 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 5.1, -0.09 )
   V3               = ( 37.48, 0.72 )
   V4               = ( 37.03, 8.77 )
   V5               = ( 37.03, 19.95 )
   V6               = ( 37.39, 29.16 )
   V7               = ( 37.39, 40.34 )
   V8               = ( 36.67, 55.45 )
   V9               = ( 17.26, 55.99 )
   V10              = ( 0, 55.9 )
   ..
"L2Space Polygon 2 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 51, 0 )
   V3               = ( 61.5, 0 )
   V4               = ( 61.5, 12 )
   V5               = ( 43, 12 )
   V6               = ( 32, 12 )
   V7               = ( 32, 22 )
   V8               = ( 9, 22 )
   V9               = ( 9, 49 )
   V10              = ( 62, 49 )
   V11              = ( 62, 12 )
   V12              = ( 62, 0 )
   V13              = ( 157, 0 )
   V14              = ( 187, 0 )
   V15              = ( 187, 10 )
   V16              = ( 71, 10 )
   V17              = ( 71, 39 )
   V18              = ( 187, 39 )
   V19              = ( 187, 49 )
   V20              = ( 174, 49 )
   V21              = ( 73, 49 )
   V22              = ( 73, 59 )
   V23              = ( 9, 59 )
   V24              = ( -0, 59 )
   V25              = ( 0, 10 )
   ..
"L2Space Polygon 3 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 5, 0 )
   V3               = ( 5, 4 )
   V4               = ( 29, 4 )
   V5               = ( 29, 10 )
   V6               = ( 0.5, 10 )
   V7               = ( 0, 10 )
   ..
"L2Space Polygon 8 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 18.25, 0.27 )
   V3               = ( 26.3, 0.72 )
   V4               = ( 26.3, 11.9 )
   V5               = ( 9.03, 11.81 )
   V6               = ( 0, 11.18 )
   ..
"L2Space Polygon 16 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 25, 0 )
   V3               = ( 25, 36 )
   V4               = ( 0, 36 )
   ..
"L2Space Polygon 17 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 0.5, 0 )
   V3               = ( 29, 0 )
   V4               = ( 29, 120 )
   V5               = ( 0, 120 )
   ..
"L2Space Polygon 18 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 52, 0 )
   V3               = ( 52, 34 )
   V4               = ( -0, 34 )
   V5               = ( 0, 6 )
   ..
"L2Space Polygon 21 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 11.17, -0.42 )
   V3               = ( 23.33, -0.71 )
   V4               = ( 22.34, 6.22 )
   V5               = ( 6.08, 6.93 )
   V6               = ( 7.07, 28.28 )
   V7               = ( 18.95, 29.98 )
   V8               = ( 19.94, 23.05 )
   V9               = ( 23.9, 23.62 )
   V10              = ( 22.91, 30.55 )
   V11              = ( 29.84, 31.54 )
   V12              = ( 29.13, 36.49 )
   V13              = ( 33.09, 37.05 )
   V14              = ( 31.68, 46.95 )
   V15              = ( 27.72, 46.39 )
   V16              = ( 23.69, 74.6 )
   V17              = ( 14.78, 73.33 )
   V18              = ( 18.81, 45.11 )
   V19              = ( 12.87, 44.26 )
   V20              = ( 9.48, 68.02 )
   V21              = ( 5.52, 67.46 )
   V22              = ( 4.81, 72.41 )
   V23              = ( 14.71, 73.82 )
   V24              = ( 23.62, 75.09 )
   V25              = ( 27.58, 75.66 )
   V26              = ( 26.16, 85.56 )
   V27              = ( 13.29, 83.72 )
   V28              = ( 3.39, 82.31 )
   V29              = ( 2.26, 90.23 )
   V30              = ( -14.57, 87.82 )
   V31              = ( -14.85, 54.45 )
   V32              = ( -15.84, 40.16 )
   V33              = ( 1.41, 39.6 )
   V34              = ( 0.99, 28.43 )
   V35              = ( -7.07, 28.28 )
   V36              = ( -7.78, 19.09 )
   V37              = ( 0.42, 18.24 )
   V38              = ( 0, 7.07 )
   ..
"L2Space Polygon 22 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 9.05, 0.2 )
   V3               = ( 10.18, 14.47 )
   V4               = ( 0, 15.13 )
   ..
"L2Space Polygon 23 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 18.02, 2.85 )
   V3               = ( 26.88, 4.74 )
   V4               = ( 25.93, 7.59 )
   V5               = ( 24.67, 14.55 )
   V6               = ( 16.44, 13.91 )
   V7               = ( -1.58, 11.07 )
   V8               = ( 0, 3.16 )
   ..
"L2Space Polygon 24 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 7, 0 )
   V3               = ( 7, 17 )
   V4               = ( 0, 17 )
   ..
"L2Space Polygon 25 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 15, 0 )
   V3               = ( 15, 28 )
   V4               = ( 22, 28 )
   V5               = ( 22, 34 )
   V6               = ( -5, 34 )
   V7               = ( -5, 11 )
   V8               = ( 0, 11 )
   ..
"L2Space Polygon 27 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 21, -4 )
   V3               = ( 24, 12 )
   V4               = ( 0, 12 )
   ..
"L2Space Polygon 28 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 29.1, 7.28 )
   V3               = ( 26.68, 16.98 )
   V4               = ( 21.34, 38.32 )
   V5               = ( -5.82, 31.53 )
   V6               = ( -1.7, 15.04 )
   V7               = ( 0, 8.25 )
   ..
"L2Space Polygon 29 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 7, 0 )
   V3               = ( 7, 7 )
   V4               = ( 0, 7 )
   ..
"L2Space Polygon 30 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 0, -8 )
   V3               = ( 43, -8 )
   V4               = ( 43, 4 )
   V5               = ( 38, 4 )
   V6               = ( 38, 26 )
   V7               = ( 0, 26 )
   ..
"L2Space Polygon 31 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 22, 0 )
   V3               = ( 22, 11 )
   V4               = ( 0, 11 )
   ..
"L2Space Polygon 32 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 22, 0 )
   V3               = ( 22, -6 )
   V4               = ( 34, -6 )
   V5               = ( 34, 37 )
   V6               = ( 0, 37 )
   ..
"L2MSpace Polygon 2 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 21.21, 0.49 )
   V3               = ( 21.37, 11.67 )
   V4               = ( 8.22, 11.51 )
   V5               = ( 0, 12.17 )
   ..
"L2MSpace Polygon 3 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 5.1, -0.07 )
   V3               = ( 18.25, 0.33 )
   V4               = ( 30.41, 0.55 )
   V5               = ( 42.57, 0.76 )
   V6               = ( 62.97, 0.47 )
   V7               = ( 75.13, 0.69 )
   V8               = ( 75.82, 7.94 )
   V9               = ( 74.95, 29.13 )
   V10              = ( 63.77, 29.1 )
   V11              = ( 64.31, 26.15 )
   V12              = ( 55.28, 25.49 )
   V13              = ( 37.04, 25.16 )
   V14              = ( 37.47, 28.3 )
   V15              = ( 5.1, 27.39 )
   V16              = ( 0, 27.46 )
   ..
"L3WSpace Polygon 1 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 16.27, 0.54 )
   V3               = ( 15.29, 9.54 )
   V4               = ( 0, 9.22 )
   ..
"L3Space Polygon 1 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 85, 0 )
   V3               = ( 85, 29 )
   V4               = ( 0, 29 )
   ..
"L3ESpace Polygon 1 - SMirro" = POLYGON
   V1               = ( 0, 0 )
   V2               = ( 32, 0 )
   V3               = ( 32, 22 )
   V4               = ( 0, 22 )
   ..
$ ---------------------------------------------------------
$              Wall Parameters
$ ---------------------------------------------------------
$ ---------------------------------------------------------
$              Fixed and Building Shades
$ ---------------------------------------------------------
"Building Shade 1" = BUILDING-SHADE
   X                = 144
   Y                = 24
   Z                = 15.1
   HEIGHT           = 24
   WIDTH            = 27
   AZIMUTH          = 0
   TILT             = 0
   ..
"Building Shade 2" = BUILDING-SHADE
   X                = 182
   Y                = 10
   Z                = 15.1
   HEIGHT           = 10
   WIDTH            = 38
   AZIMUTH          = 0
   TILT             = 0
   ..
$ ---------------------------------------------------------
$              Misc Cost Related Objects
$ ---------------------------------------------------------
"Baseline Data" = BASELINE
   ..
$ *********************************************************
$ **                                                     **
$ **      Floors / Spaces / Walls / Windows / Doors      **
$ **                                                     **
$ *********************************************************
SET-DEFAULT FOR SPACE
   PEOPLE-SCHEDULE  = "MNECB-97 D-School Occup Sched"
   LIGHTING-SCHEDUL = ( "MNECB-97 D-School Lights Sched" )
   EQUIP-SCHEDULE   = ( "MNECB-97 D-School Recept Sched" )
   ..
"L1WGround Flr" = FLOOR
   AZIMUTH          = 360
   POLYGON          = "L1WFloor Polygon"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 25.5
   SPACE-HEIGHT     = 25.5
   C-DIAGRAM-DATA   = *Detailed UI DiagData*
   ..
"L1WNE Perim Spc (G.NE1)" = SPACE
   X                = 38
   Y                = 167
   AZIMUTH          = 80.5377
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.1518
   PEOPLE-HG-LAT    = 228.178
   PEOPLE-HG-SENS   = 251.18
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.66*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L1WSpace Polygon 1"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Corridor/Transition*
   ..
"L1WNorth Wall (G.NE1.E1)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V4
   SHADING-SURFACE  = YES
   ..
"L1WNorth Win (G.NE1.E1.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 1
   Y                = 0
   HEIGHT           = {7.2*#PA("WWR")}
   WIDTH            = 6.2
   FRAME-CONDUCT    = 2.781
   ..
"L1WRoof (G.NE1.E2)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..
"L1WEast Wall (G.NE1.I1)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 12.6587
   Y                = 9.04195
   Z                = 0
   HEIGHT           = 25.5
   WIDTH            = 12.1655
   AZIMUTH          = 7.62939e-006
   ..
"L1WFlr (G.NE1.U1)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.NE1.U2)"
   LOCATION         = BOTTOM
   ..
"L1WEast Perim Spc (G.E2)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0541
   PEOPLE-HG-LAT    = 228.178
   PEOPLE-HG-SENS   = 251.18
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.66*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L1WSpace Polygon 2"
   LOCATION         = FLOOR-V11
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Corridor/Transition*
   ..
"L1WSouth Wall (G.E2.E3)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 0
   Y                = 0
   Z                = 15.1
   HEIGHT           = 10.4
   WIDTH            = 9.05539
   AZIMUTH          = 180
   SHADING-SURFACE  = YES
   ..
"L1WRoof (G.E2.E5)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..
"L1WSouth Wall (G.E2.I2)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 0
   Y                = 0
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 9.05539
   AZIMUTH          = 180
   ..
"L1WEast Wall (G.E2.I3)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 9.05539
   Y                = 0
   Z                = 0
   HEIGHT           = 25.5
   WIDTH            = 55.9017
   AZIMUTH          = 86.0353
   ..
"L1WEast Wall (G.E2.I4)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 5.19028
   Y                = 55.7679
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 27.4591
   AZIMUTH          = 85.8487
   ..
"L1WEast Wall (G.E2.I5)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 3.20251
   Y                = 83.1549
   Z                = 0
   HEIGHT           = 25.5
   WIDTH            = 14.1421
   AZIMUTH          = 88.2101
   ..
"L1WNorth Wall (G.E2.I6)" = INTERIOR-WALL
   NEXT-TO          = "L1WNE Perim Spc (G.NE1)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V5
   ..
"L1WWest Wall (G.E2.I7)" = INTERIOR-WALL
   NEXT-TO          = "L1WNorth Perim Spc (G.N8)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V6
   ..
"L1WWest Wall (G.E2.I8)" = INTERIOR-WALL
   NEXT-TO          = "L1WWNW Perim Spc (G.WNW7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V7
   ..
"L1WWSW Wall (G.E2.I9)" = INTERIOR-WALL
   NEXT-TO          = "L1WWest Perim Spc (G.W9)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V8
   ..
"L1WWSW Wall (G.E2.I10)" = INTERIOR-WALL
   NEXT-TO          = "L1WWSW Perim Spc (G.WSW4)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V9
   ..
"L1WWest Wall (G.E2.I11)" = INTERIOR-WALL
   NEXT-TO          = "L1WCore Spc (G.C3)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V10
   ..
"L1WWest Wall (G.E2.I12)" = INTERIOR-WALL
   NEXT-TO          = "L1WWSW Perim Spc (G.WSW12)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V11
   ..
"L1WWSW Wall (G.E2.I13)" = INTERIOR-WALL
   NEXT-TO          = "L1WCore Spc (G.C6)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V12
   ..
"L1WFlr (G.E2.U2)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.E2.U3)"
   LOCATION         = BOTTOM
   ..
"L1WCore Spc (G.C3)" = SPACE
   X                = 49
   Y                = 104
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.049
   PEOPLE-HG-LAT    = 228.178
   PEOPLE-HG-SENS   = 251.18
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.66*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L1WSpace Polygon 3"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Corridor/Transition*
   ..
"L1WRoof (G.C3.E6)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..
"L1WWest Wall (G.C3.I14)" = INTERIOR-WALL
   NEXT-TO          = "L1WCore Spc (G.C11)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1WFlr (G.C3.U3)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1WWSW Perim Spc (G.WSW4)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.085
   PEOPLE-HG-LAT    = 229.676
   PEOPLE-HG-SENS   = 251.099
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.63*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L1WSpace Polygon 4"
   LOCATION         = FLOOR-V3
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Storage*
   ..
"L1WWSW Wall (G.WSW4.E7)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L1WRoof (G.WSW4.E8)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..
"L1WSouth Wall (G.WSW4.I15)" = INTERIOR-WALL
   NEXT-TO          = "L1WWest Perim Spc (G.W10)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1WSouth Wall (G.WSW4.I16)" = INTERIOR-WALL
   NEXT-TO          = "L1WCore Spc (G.C11)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1WSouth Wall (G.WSW4.I17)" = INTERIOR-WALL
   NEXT-TO          = "L1WCore Spc (G.C3)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1WNorth Wall (G.WSW4.I18)" = INTERIOR-WALL
   NEXT-TO          = "L1WWest Perim Spc (G.W9)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V6
   ..
"L1WFlr (G.WSW4.U4)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.WSW4.U5)"
   LOCATION         = BOTTOM
   ..
"L1WWest Perim Spc (G.W5)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.1308
   PEOPLE-HG-LAT    = 229.676
   PEOPLE-HG-SENS   = 251.099
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.63*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L1WSpace Polygon 5"
   LOCATION         = FLOOR-V6
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Storage*
   ..
"L1WWest Wall (G.W5.E9)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L1WRoof (G.W5.E10)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..
"L1WEast Wall (G.W5.I19)" = INTERIOR-WALL
   NEXT-TO          = "L1WCore Spc (G.C6)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1WFlr (G.W5.U5)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.W5.U6)"
   LOCATION         = BOTTOM
   ..
"L1WCore Spc (G.C6)" = SPACE
   X                = 57
   Y                = 59
   AZIMUTH          = 257.471
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.049
   PEOPLE-HG-LAT    = 229.676
   PEOPLE-HG-SENS   = 251.099
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.63*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L1WSpace Polygon 6"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Storage*
   ..
"L1WRoof (G.C6.E11)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..
"L1WFlr (G.C6.U6)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1WWNW Perim Spc (G.WNW7)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.1341
   PEOPLE-HG-LAT    = 227.658
   PEOPLE-HG-SENS   = 251.208
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {1.07*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 53.8
   POLYGON          = "L1WSpace Polygon 7"
   LOCATION         = FLOOR-V1
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Multi Purpose*
   ..
"L1WWest Wall (G.WNW7.E12)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L1WWest Win (G.WNW7.E12.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 24
   Y                = 3
   HEIGHT           = 13.1
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1WNorth Wall (G.WNW7.E13)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V6
   SHADING-SURFACE  = YES
   ..
"L1WRoof (G.WNW7.E14)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..
"L1WSouth Wall (G.WNW7.I20)" = INTERIOR-WALL
   NEXT-TO          = "L1WWest Perim Spc (G.W9)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1WNNW Wall (G.WNW7.I21)" = INTERIOR-WALL
   NEXT-TO          = "L1WNorth Perim Spc (G.N8)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1WEast Wall (G.WNW7.I22)" = INTERIOR-WALL
   NEXT-TO          = "L1WNorth Perim Spc (G.N8)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V5
   ..
"L1WFlr (G.WNW7.U7)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.WNW7.U8)"
   LOCATION         = BOTTOM
   ..
"L1WNorth Perim Spc (G.N8)" = SPACE
   X                = 27
   Y                = 168
   AZIMUTH          = 80.5377
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.1139
   PEOPLE-HG-LAT    = 227.658
   PEOPLE-HG-SENS   = 251.208
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {1.07*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 53.8
   POLYGON          = "L1WSpace Polygon 8"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Multi Purpose*
   ..
"L1WENE Wall (G.N8.E15)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V5
   SHADING-SURFACE  = YES
   ..
"L1WNNW Wall (G.N8.E16)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V6
   SHADING-SURFACE  = YES
   ..
"L1WRoof (G.N8.E17)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..
"L1WEast Wall (G.N8.I23)" = INTERIOR-WALL
   NEXT-TO          = "L1WNE Perim Spc (G.NE1)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1WFlr (G.N8.U8)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.N8.U9)"
   LOCATION         = BOTTOM
   ..
"L1WWest Perim Spc (G.W9)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0856
   PEOPLE-HG-LAT    = 227.658
   PEOPLE-HG-SENS   = 251.208
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {1.07*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 53.8
   POLYGON          = "L1WSpace Polygon 9"
   LOCATION         = FLOOR-V2
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Multi Purpose*
   ..
"L1WWest Wall (G.W9.E18)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L1WWest Win (G.W9.E18.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 3
   Y                = 3
   HEIGHT           = 13.1
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1WWest Win (G.W9.E18.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 11.3
   Y                = 3
   HEIGHT           = 13.1
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1WWest Win (G.W9.E18.W3)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 19.4
   Y                = 3
   HEIGHT           = 13.1
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1WRoof (G.W9.E19)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..
"L1WFlr (G.W9.U9)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.W9.U10)"
   LOCATION         = BOTTOM
   ..
"L1WWest Perim Spc (G.W10)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.1519
   PEOPLE-HG-LAT    = 227.658
   PEOPLE-HG-SENS   = 251.208
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {1.07*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 53.8
   POLYGON          = "L1WSpace Polygon 10"
   LOCATION         = FLOOR-V4
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Multi Purpose*
   ..
"L1WWest Wall (G.W10.E20)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L1WRoof (G.W10.E21)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..
"L1WEast Wall (G.W10.I24)" = INTERIOR-WALL
   NEXT-TO          = "L1WCore Spc (G.C11)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1WFlr (G.W10.U10)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.W10.U11)"
   LOCATION         = BOTTOM
   ..
"L1WCore Spc (G.C11)" = SPACE
   X                = 27
   Y                = 100
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.049
   PEOPLE-HG-LAT    = 227.658
   PEOPLE-HG-SENS   = 251.208
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {1.07*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 53.8
   POLYGON          = "L1WSpace Polygon 11"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Multi Purpose*
   ..
"L1WRoof (G.C11.E22)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..
"L1WFlr (G.C11.U11)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1WWSW Perim Spc (G.WSW12)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0864
   PEOPLE-HG-LAT    = 227.658
   PEOPLE-HG-SENS   = 251.208
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {1.07*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 53.8
   POLYGON          = "L1WSpace Polygon 12"
   LOCATION         = FLOOR-V5
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Multi Purpose*
   ..
"L1WWSW Wall (G.WSW12.E23)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L1WWSW Win (G.WSW12.E23.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 4
   Y                = 3
   HEIGHT           = 13.1
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1WWSW Win (G.WSW12.E23.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 13
   Y                = 3
   HEIGHT           = 13.1
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1WWSW Win (G.WSW12.E23.W3)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 22
   Y                = 3
   HEIGHT           = 13.1
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1WRoof (G.WSW12.E24)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..
"L1WSSE Wall (G.WSW12.I25)" = INTERIOR-WALL
   NEXT-TO          = "L1WWest Perim Spc (G.W5)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1WSSE Wall (G.WSW12.I26)" = INTERIOR-WALL
   NEXT-TO          = "L1WCore Spc (G.C6)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1WNorth Wall (G.WSW12.I27)" = INTERIOR-WALL
   NEXT-TO          = "L1WCore Spc (G.C3)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V5
   ..
"L1WNorth Wall (G.WSW12.I28)" = INTERIOR-WALL
   NEXT-TO          = "L1WCore Spc (G.C11)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V6
   ..
"L1WNorth Wall (G.WSW12.I29)" = INTERIOR-WALL
   NEXT-TO          = "L1WWest Perim Spc (G.W10)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V7
   ..
"L1WFlr (G.WSW12.U12)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.WSW12.U13)"
   LOCATION         = BOTTOM
   ..
"L1WSouth Perim Spc (G.S13)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.1344
   PEOPLE-HG-LAT    = 227.658
   PEOPLE-HG-SENS   = 251.208
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {1.07*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 53.8
   POLYGON          = "L1WSpace Polygon 13"
   LOCATION         = FLOOR-V7
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Multi Purpose*
   ..
"L1WWest Wall (G.S13.E25)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L1WWest Win (G.S13.E25.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 26
   Y                = 3
   HEIGHT           = 13.1
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1WWest Win (G.S13.E25.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 18
   Y                = 3
   HEIGHT           = 13.1
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1WWest Win (G.S13.E25.W3)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 10
   Y                = 3
   HEIGHT           = 13.1
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1WSouth Wall (G.S13.E26)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..
"L1WEast Wall (G.S13.E27)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 36.1678
   Y                = 34.5238
   Z                = 15.1
   HEIGHT           = 10.4
   WIDTH            = 27.4591
   AZIMUTH          = -1.02915
   SHADING-SURFACE  = YES
   ..
"L1WEast Wall (G.S13.E28)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 8.71315
   Y                = 34.0306
   Z                = 15.1
   HEIGHT           = 10.4
   WIDTH            = 9.05539
   AZIMUTH          = 3.12213
   SHADING-SURFACE  = YES
   ..
"L1WRoof (G.S13.E29)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..
"L1WEast Wall (G.S13.I30)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 36.1678
   Y                = 34.5238
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 27.4591
   AZIMUTH          = -1.02915
   ..
"L1WEast Wall (G.S13.I31)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 8.71315
   Y                = 34.0306
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 9.05539
   AZIMUTH          = 3.12213
   ..
"L1WNorth Wall (G.S13.I32)" = INTERIOR-WALL
   NEXT-TO          = "L1WCore Spc (G.C6)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V5
   ..
"L1WNNW Wall (G.S13.I33)" = INTERIOR-WALL
   NEXT-TO          = "L1WWest Perim Spc (G.W5)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V6
   ..
"L1WFlr (G.S13.U13)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.S13.U14)"
   LOCATION         = BOTTOM
   ..
"L1GGround Flr" = FLOOR
   AZIMUTH          = 360
   POLYGON          = "L1GFloor Polygon"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 34.1
   SPACE-HEIGHT     = 34.1
   C-DIAGRAM-DATA   = *Detailed UI DiagData*
   ..
"L1GWest Perim Spc (G.W1)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.107
   PEOPLE-HG-LAT    = 227.932
   PEOPLE-HG-SENS   = 251.193
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.82*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.14*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 53.8
   POLYGON          = "L1GSpace Polygon 1"
   LOCATION         = FLOOR-V1
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Gym fitness area*
   ..
"L1GWest Wall (G.W1.E1)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L1GWest Wall (G.W1.E2)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 40.6079
   Y                = 0
   Z                = 25.5
   HEIGHT           = 8.6
   WIDTH            = 12.1655
   AZIMUTH          = -179.536
   SHADING-SURFACE  = YES
   ..
"L1GWest Wall (G.W1.E3)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 52.773
   Y                = -0.0984955
   Z                = 25.5
   HEIGHT           = 8.6
   WIDTH            = 14.1421
   AZIMUTH          = -178.204
   SHADING-SURFACE  = YES
   ..
"L1GEast Wall (G.W1.E11)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V11
   SHADING-SURFACE  = YES
   ..
"L1GNorth Wall (G.W1.E12)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V12
   SHADING-SURFACE  = YES
   ..
"L1GNorth Win (G.W1.E12.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 14.8
   Y                = 28.2
   HEIGHT           = {4.6*#PA("WWR")}
   WIDTH            = 6.4
   FRAME-CONDUCT    = 2.781
   ..
"L1GNorth Win (G.W1.E12.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 24.2
   Y                = 28.2
   HEIGHT           = {4.6*#PA("WWR")}
   WIDTH            = 6.4
   FRAME-CONDUCT    = 2.781
   ..
"L1GNorth Win (G.W1.E12.W3)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 33.6
   Y                = 28.2
   HEIGHT           = {4.6*#PA("WWR")}
   WIDTH            = 6.4
   FRAME-CONDUCT    = 2.781
   ..
"L1GNorth Win (G.W1.E12.W4)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 43
   Y                = 28.2
   HEIGHT           = {4.6*#PA("WWR")}
   WIDTH            = 6.4
   FRAME-CONDUCT    = 2.781
   ..
"L1GNorth Win (G.W1.E12.W5)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 52.3
   Y                = 28.2
   HEIGHT           = {4.6*#PA("WWR")}
   WIDTH            = 6.4
   FRAME-CONDUCT    = 2.781
   ..
"L1GNorth Win (G.W1.E12.W6)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 61.7
   Y                = 28.2
   HEIGHT           = {4.6*#PA("WWR")}
   WIDTH            = 6.4
   FRAME-CONDUCT    = 2.781
   ..
"L1GRoof (G.W1.E13)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..
"L1GWest Wall (G.W1.I1)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 40.6079
   Y                = 0
   Z                = 0
   HEIGHT           = 25.5
   WIDTH            = 12.1655
   AZIMUTH          = -179.536
   ..
"L1GWest Wall (G.W1.I2)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 52.773
   Y                = -0.0984955
   Z                = 0
   HEIGHT           = 25.5
   WIDTH            = 14.1421
   AZIMUTH          = -178.204
   ..
"L1GSSE Wall (G.W1.I3)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 66.9082
   Y                = -0.541763
   Z                = 15.1
   HEIGHT           = 19
   WIDTH            = 5.09902
   AZIMUTH          = 88.6163
   ..
"L1GSouth Wall (G.W1.I4)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 66.7851
   Y                = 4.55577
   Z                = 15.1
   HEIGHT           = 19
   WIDTH            = 13.1529
   AZIMUTH          = 91.1801
   ..
"L1GSouth Wall (G.W1.I5)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 67.0559
   Y                = 17.7059
   Z                = 15.1
   HEIGHT           = 19
   WIDTH            = 12.1655
   AZIMUTH          = 90.4639
   ..
"L1GSouth Wall (G.W1.I6)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 67.1544
   Y                = 29.871
   Z                = 15.1
   HEIGHT           = 19
   WIDTH            = 12.1655
   AZIMUTH          = 90.4639
   ..
"L1GSSE Wall (G.W1.I7)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 67.253
   Y                = 42.0362
   Z                = 15.1
   HEIGHT           = 19
   WIDTH            = 20.3961
   AZIMUTH          = 88.6163
   ..
"L1GSouth Wall (G.W1.I8)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 66.7604
   Y                = 62.4263
   Z                = 15.1
   HEIGHT           = 19
   WIDTH            = 12.1655
   AZIMUTH          = 90.4639
   ..
"L1GSouth Wall (G.W1.I9)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 66.8589
   Y                = 74.5914
   Z                = 15.1
   HEIGHT           = 19
   WIDTH            = 11.1803
   AZIMUTH          = 89.6214
   ..
"L1GFlr (G.W1.U1)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1GUFCons (G.W1.U2)"
   LOCATION         = BOTTOM
   ..
"L1Ground Flr" = FLOOR
   AZIMUTH          = 360
   POLYGON          = "L1Floor Polygon"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 15.1
   SPACE-HEIGHT     = 15.1
   C-DIAGRAM-DATA   = *Detailed UI DiagData*
   ..
"L1Core Spc (G.C1)" = SPACE
   X                = 134
   Y                = 36
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 226.127
   PEOPLE-HG-SENS   = 251.287
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( 0 )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 100000
   POLYGON          = "L1Space Polygon 1"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Void*
   ..
"L1South Wall (G.C1.I1)" = INTERIOR-WALL
   NEXT-TO          = "L1South Perim Spc (G.S33)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V1
   ..
"L1East Wall (G.C1.I2)" = INTERIOR-WALL
   NEXT-TO          = "L1SSW Perim Spc (G.SSW56)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1North Wall (G.C1.I3)" = INTERIOR-WALL
   NEXT-TO          = "L1NW Perim Spc (G.NW2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1Flr (G.C1.U1)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1NW Perim Spc (G.NW2)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.01
   PEOPLE-HG-LAT    = 227.38
   PEOPLE-HG-SENS   = 251.22
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.66*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   DAYLIGHTING      = NO
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L1Space Polygon 2"
   LOCATION         = FLOOR-V12
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Corridor/Transition*
   ..
"Exterior Wall 192" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   POLYGON          = "L1Space Polygon_2"
   ..
"L1West Wall (G.NW2.I4)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 0
   Y                = 0
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 9.05539
   AZIMUTH          = 180
   ..
"L1West Wall (G.NW2.I5)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C41)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1South Wall (G.NW2.I6)" = INTERIOR-WALL
   NEXT-TO          = "L1South Perim Spc (G.S3)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1East Wall (G.NW2.I7)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C1)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V5
   ..
"L1South Wall (G.NW2.I8)" = INTERIOR-WALL
   NEXT-TO          = "L1SSW Perim Spc (G.SSW56)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V7
   ..
"L1East Wall (G.NW2.I9)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V8
   ..
"L1North Wall (G.NW2.I10)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C24)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V9
   ..
"L1East Wall (G.NW2.I11)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C11)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V11
   ..
"L1South Wall (G.NW2.I12)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C11)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V12
   ..
"L1East Wall (G.NW2.I13)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C11)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V13
   ..
"L1South Wall (G.NW2.I14)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C55)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V15
   ..
"L1East Wall (G.NW2.I15)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V16
   ..
"L1North Wall (G.NW2.I16)" = INTERIOR-WALL
   NEXT-TO          = "L1NNE Perim Spc (G.NNE44)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V17
   ..
"L1East Wall (G.NW2.I17)" = INTERIOR-WALL
   NEXT-TO          = "L1NNE Perim Spc (G.NNE44)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V18
   ..
"L1East Wall (G.NW2.I18)" = INTERIOR-WALL
   NEXT-TO          = "L1East Perim Spc (G.E10)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V19
   ..
"L1ENE Wall (G.NW2.I19)" = INTERIOR-WALL
   NEXT-TO          = "L1NNE Perim Spc (G.NNE5)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V20
   ..
"L1North Wall (G.NW2.I20)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = -87.9035
   Y                = 78.1855
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 12.1655
   AZIMUTH          = -93.1221
   ..
"L1West Wall (G.NW2.I21)" = INTERIOR-WALL
   NEXT-TO          = "L1NNW Perim Spc (G.NNW15)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V22
   ..
"L1South Wall (G.NW2.I22)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C32)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V23
   ..
"L1West Wall (G.NW2.I23)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C32)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V24
   ..
"L1West Wall (G.NW2.I24)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C16)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V25
   ..
"L1West Wall (G.NW2.I25)" = INTERIOR-WALL
   NEXT-TO          = "L1West Perim Spc (G.W17)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V26
   ..
"L1NNW Wall (G.NW2.I26)" = INTERIOR-WALL
   NEXT-TO          = "L1West Perim Spc (G.W17)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V27
   ..
"L1WSW Wall (G.NW2.I27)" = INTERIOR-WALL
   NEXT-TO          = "L1WSW Perim Spc (G.WSW18)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V28
   ..
"L1South Wall (G.NW2.I28)" = INTERIOR-WALL
   NEXT-TO          = "L1West Perim Spc (G.W19)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V29
   ..
"L1West Wall (G.NW2.I29)" = INTERIOR-WALL
   NEXT-TO          = "L1West Perim Spc (G.W19)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V30
   ..
"L1West Wall (G.NW2.I30)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C43)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V31
   ..
"L1North Wall (G.NW2.I31)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C43)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V32
   ..
"L1East Wall (G.NW2.I32)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C43)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V33
   ..
"L1North Wall (G.NW2.I33)" = INTERIOR-WALL
   NEXT-TO          = "L1West Perim Spc (G.W19)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V34
   ..
"L1West Wall (G.NW2.I34)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = -18.1108
   Y                = 45.2769
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 15.1327
   AZIMUTH          = 178.746
   ..
"L1West Wall (G.NW2.I35)" = INTERIOR-WALL
   NEXT-TO          = "L1NNW Perim Spc (G.NNW42)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V36
   ..
"L1North Wall (G.NW2.I36)" = INTERIOR-WALL
   NEXT-TO          = "L1NNW Perim Spc (G.NNW42)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V37
   ..
"L1East Wall (G.NW2.I37)" = INTERIOR-WALL
   NEXT-TO          = "L1NNW Perim Spc (G.NNW42)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V38
   ..
"L1North Wall (G.NW2.I38)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = -1.10432
   Y                = 26.2827
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 17.2627
   AZIMUTH          = -93.6678
   ..
"L1North Wall (G.NW2.I39)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 0
   Y                = 9.05539
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 9.05539
   AZIMUTH          = -90
   ..
"L1Flr (G.NW2.U2)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.NW2.U3)"
   LOCATION         = BOTTOM
   ..
"L1South Perim Spc (G.S3)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.1107
   PEOPLE-HG-LAT    = 227.38
   PEOPLE-HG-SENS   = 251.22
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.66*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L1Space Polygon 3"
   LOCATION         = FLOOR-V18
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Corridor/Transition*
   ..
"L1South Wall (G.S3.E1)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L1South Win (G.S3.E1.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 1
   Y                = 0.7
   HEIGHT           = 10.1
   WIDTH            = 2
   FRAME-CONDUCT    = 2.781
   ..
"L1South Win (G.S3.E1.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 3
   Y                = 0
   HEIGHT           = 10.8
   WIDTH            = 9.6
   FRAME-CONDUCT    = 2.781
   ..
"L1South Win (G.S3.E1.W3)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 12.6
   Y                = 0.7
   HEIGHT           = 10.1
   WIDTH            = 2
   FRAME-CONDUCT    = 2.781
   ..
"Exterior Wall 162" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L1East Wall (G.S3.I40)" = INTERIOR-WALL
   NEXT-TO          = "L1South Perim Spc (G.S33)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1Flr (G.S3.U3)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.S3.U4)"
   LOCATION         = BOTTOM
   ..
"L1West Perim Spc (G.W4)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 227.38
   PEOPLE-HG-SENS   = 251.22
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.66*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L1Space Polygon 4"
   LOCATION         = FLOOR-V1
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Corridor/Transition*
   ..
"L1West Wall (G.W4.I41)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 0
   Y                = 0
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 27.4591
   AZIMUTH          = 180
   ..
"L1SSE Wall (G.W4.I42)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 27.4591
   Y                = 0
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 5.09902
   AZIMUTH          = 89.1815
   ..
"L1NNW Wall (G.W4.I43)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = -0.072834
   Y                = 5.0985
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 5.09902
   AZIMUTH          = -90.8185
   ..
"L1Flr (G.W4.U4)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.W4.U5)"
   LOCATION         = BOTTOM
   ..
"L1NNE Perim Spc (G.NNE5)" = SPACE
   X                = 125
   Y                = 155
   AZIMUTH          = 74.0546
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.2248
   PEOPLE-HG-LAT    = 227.38
   PEOPLE-HG-SENS   = 251.22
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.66*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L1Space Polygon 5"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Corridor/Transition*
   ..
"L1ENE Wall (G.NNE5.E2)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V3
   SHADING-SURFACE  = YES
   ..
"L2MENE Wall (G.NNE1.E1)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   Z                = 15.1
   HEIGHT           = 21.3
   LOCATION         = SPACE-V3
   SHADING-SURFACE  = YES
   ..
"L2MNorth Wall (G.NNE1.E2)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 1.09888
   Y                = 11.1262
   Z                = 34
   HEIGHT           = 2.3
   WIDTH            = 11.1803
   AZIMUTH          = -84.3594
   SHADING-SURFACE  = YES
   ..
"Exterior Wall 145" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   Z                = 36.4
   LOCATION         = TOP
   POLYGON          = "L2MSpace Polygon 1"
   ..
"L1North Wall (G.NNE5.I44)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 1.09888
   Y                = 11.1262
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 11.1803
   AZIMUTH          = -84.3594
   ..
"L2MNorth Wall (G.NNE1.I2)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 1.09888
   Y                = 11.1262
   Z                = 15.1
   HEIGHT           = 19
   WIDTH            = 11.1803
   AZIMUTH          = -84.3594
   ..
"L1Flr (G.NNE5.U5)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.NNE5.U6)"
   LOCATION         = BOTTOM
   ..
"L1South Perim Spc (G.S6)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0925
   PEOPLE-HG-LAT    = 227.38
   PEOPLE-HG-SENS   = 251.22
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {1.07*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 53.8
   POLYGON          = "L1Space Polygon 6"
   LOCATION         = FLOOR-V22
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Multi Purpose*
   ..
"L1South Wall (G.S6.E3)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L1South Win (G.S6.E3.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 0.6
   Y                = 0.7
   HEIGHT           = {8.5*#PA("WWR")}
   WIDTH            = 1
   FRAME-CONDUCT    = 2.781
   ..
"L1South Win (G.S6.E3.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 1.6
   Y                = 0
   HEIGHT           = {9.2*#PA("WWR")}
   WIDTH            = 6.5
   FRAME-CONDUCT    = 2.781
   ..
"L1South Win (G.S6.E3.W3)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 8.1
   Y                = 0.7
   HEIGHT           = {8.5*#PA("WWR")}
   WIDTH            = 1
   FRAME-CONDUCT    = 2.781
   ..
"L1East Wall (G.S6.I45)" = INTERIOR-WALL
   NEXT-TO          = "L1South Perim Spc (G.S57)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1North Wall (G.S6.I46)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C26)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1West Wall (G.S6.I47)" = INTERIOR-WALL
   NEXT-TO          = "L1SSW Perim Spc (G.SSW56)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1Flr (G.S6.U6)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.S6.U7)"
   LOCATION         = BOTTOM
   ..
"L1Core Spc (G.C7)" = SPACE
   X                = 344
   Y                = 44
   AZIMUTH          = -90
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 227.38
   PEOPLE-HG-SENS   = 251.22
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.66*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L1Space Polygon 7"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Corridor/Transition*
   ..
"L1North Wall (G.C7.I48)" = INTERIOR-WALL
   NEXT-TO          = "L1NE Perim Spc (G.NE47)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1West Wall (G.C7.I49)" = INTERIOR-WALL
   NEXT-TO          = "L1North Perim Spc (G.N45)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1North Wall (G.C7.I50)" = INTERIOR-WALL
   NEXT-TO          = "L1NNE Perim Spc (G.NNE44)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V6
   ..
"L1South Wall (G.C7.I51)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C55)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V8
   ..
"L1North Wall (G.C7.I52)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C24)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V12
   ..
"L1South Wall (G.C7.I53)" = INTERIOR-WALL
   NEXT-TO          = "L1SSW Perim Spc (G.SSW56)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V14
   ..
"L1East Wall (G.C7.I54)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V16
   ..
"L1North Wall (G.C7.I55)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C29)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V21
   ..
"L1West Wall (G.C7.I56)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V22
   ..
"L1South Wall (G.C7.I57)" = INTERIOR-WALL
   NEXT-TO          = "L1South Perim Spc (G.S13)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V23
   ..
"L1Flr (G.C7.U7)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1SSE Perim Spc (G.SSE8)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.1692
   PEOPLE-HG-LAT    = 227.38
   PEOPLE-HG-SENS   = 251.22
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.66*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L1Space Polygon 8"
   LOCATION         = FLOOR-V30
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Corridor/Transition*
   ..
"L1South Wall (G.SSE8.E4)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L1South Win (G.SSE8.E4.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 1.1
   Y                = 3
   HEIGHT           = 11.1
   WIDTH            = 3
   FRAME-CONDUCT    = 2.781
   ..
"L1South Win (G.SSE8.E4.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 4.1
   Y                = 0
   HEIGHT           = 14.1
   WIDTH            = 6.5
   FRAME-CONDUCT    = 2.781
   ..
"L1South Win (G.SSE8.E4.W3)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 10.6
   Y                = 3
   HEIGHT           = 11.1
   WIDTH            = 3
   FRAME-CONDUCT    = 2.781
   ..
"L1East Wall (G.SSE8.E5)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..
"Exterior Wall 150" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L1West Wall (G.SSE8.I58)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1Flr (G.SSE8.U8)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.SSE8.U9)"
   LOCATION         = BOTTOM
   ..
"L1Core Spc (G.C9)" = SPACE
   X                = 312
   Y                = 71
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 227.38
   PEOPLE-HG-SENS   = 251.22
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.66*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L1Space Polygon 9"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Corridor/Transition*
   ..
"L1East Wall (G.C9.I59)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1West Wall (G.C9.I60)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C50)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1Flr (G.C9.U9)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1East Perim Spc (G.E10)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0377
   PEOPLE-HG-LAT    = 227.818
   PEOPLE-HG-SENS   = 251.196
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.58*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 2152
   POLYGON          = "L1Space Polygon 10"
   LOCATION         = FLOOR-V41
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Stairway*
   ..
"L1East Wall (G.E10.E6)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L1North Wall (G.E10.I61)" = INTERIOR-WALL
   NEXT-TO          = "L1NNE Perim Spc (G.NNE5)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1Flr (G.E10.U10)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.E10.U11)"
   LOCATION         = BOTTOM
   ..
"L1Core Spc (G.C11)" = SPACE
   X                = 134
   Y                = 54
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 227.818
   PEOPLE-HG-SENS   = 251.196
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.58*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 2152
   POLYGON          = "L1Space Polygon 11"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Stairway*
   ..
"L1South Wall (G.C11.I62)" = INTERIOR-WALL
   NEXT-TO          = "L1NW Perim Spc (G.NW2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V1
   ..
"L1North Wall (G.C11.I63)" = INTERIOR-WALL
   NEXT-TO          = "L1NW Perim Spc (G.NW2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1Flr (G.C11.U11)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1NW Perim Spc (G.NW12)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0399
   PEOPLE-HG-LAT    = 227.818
   PEOPLE-HG-SENS   = 251.196
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.58*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 2152
   POLYGON          = "L1Space Polygon 12"
   LOCATION         = FLOOR-V37
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Stairway*
   ..
"L1West Wall (G.NW12.E7)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L1North Wall (G.NW12.E8)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V5
   SHADING-SURFACE  = YES
   ..
"L1North Win (G.NW12.E8.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 0.5
   Y                = 1
   HEIGHT           = {6.3*#PA("WWR")}
   WIDTH            = 0.8
   FRAME-CONDUCT    = 2.781
   ..
"L1North Win (G.NW12.E8.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 1.3
   Y                = 0
   HEIGHT           = {7.3*#PA("WWR")}
   WIDTH            = 6.2
   FRAME-CONDUCT    = 2.781
   ..
"L1North Win (G.NW12.E8.W3)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 7.5
   Y                = 1
   HEIGHT           = {6.3*#PA("WWR")}
   WIDTH            = 4.4
   FRAME-CONDUCT    = 2.781
   ..
"L1North Win (G.NW12.E8.W4)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 0.5
   Y                = 7.3
   HEIGHT           = {7.8*#PA("WWR")}
   WIDTH            = 11.4
   FRAME-CONDUCT    = 2.781
   ..
"L1West Wall (G.NW12.I64)" = INTERIOR-WALL
   NEXT-TO          = "L1North Perim Spc (G.N45)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1South Wall (G.NW12.I65)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1East Wall (G.NW12.I66)" = INTERIOR-WALL
   NEXT-TO          = "L1North Perim Spc (G.N46)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1Flr (G.NW12.U12)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.NW12.U13)"
   LOCATION         = BOTTOM
   ..
"L1South Perim Spc (G.S13)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0264
   PEOPLE-HG-LAT    = 227.818
   PEOPLE-HG-SENS   = 251.196
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.58*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 2152
   POLYGON          = "L1Space Polygon 13"
   LOCATION         = FLOOR-V26
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Stairway*
   ..
"L1South Wall (G.S13.E9)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L1South Win (G.S13.E9.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 0.5
   Y                = 0.7
   HEIGHT           = {6.7*#PA("WWR")}
   WIDTH            = 3
   FRAME-CONDUCT    = 2.781
   ..
"L1South Win (G.S13.E9.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 3.5
   Y                = 0
   HEIGHT           = {7.4*#PA("WWR")}
   WIDTH            = 6.7
   FRAME-CONDUCT    = 2.781
   ..
"L1South Win (G.S13.E9.W3)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 0.5
   Y                = 7.4
   HEIGHT           = {7.7*#PA("WWR")}
   WIDTH            = 9.7
   FRAME-CONDUCT    = 2.781
   ..
"L1East Wall (G.S13.I67)" = INTERIOR-WALL
   NEXT-TO          = "L1SSW Perim Spc (G.SSW58)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1North Wall (G.S13.I68)" = INTERIOR-WALL
   NEXT-TO          = "L1South Perim Spc (G.S13)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1Flr (G.S13.U13)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.S13.U14)"
   LOCATION         = BOTTOM
   ..
"L1South Perim Spc (G.S14)" = SPACE
   X                = 56
   Y                = 143
   AZIMUTH          = 79.5085
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 227.818
   PEOPLE-HG-SENS   = 251.196
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.63*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L1Space Polygon 14"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Storage*
   ..
"L1West Wall (G.S14.I69)" = INTERIOR-WALL
   NEXT-TO          = "L1West Perim Spc (G.W4)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V1
   ..
"L1South Wall (G.S14.I70)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 27.4591
   Y                = 0
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 32.3883
   AZIMUTH          = 91.6108
   ..
"L1SSE Wall (G.S14.I71)" = INTERIOR-WALL
   NEXT-TO          = "L1NNW Perim Spc (G.NNW15)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1East Wall (G.S14.I72)" = INTERIOR-WALL
   NEXT-TO          = "L1NNW Perim Spc (G.NNW15)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1North Wall (G.S14.I73)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 0.837608
   Y                = 37.474
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 12.1655
   AZIMUTH          = -88.9708
   ..
"L1WSW Wall (G.S14.I74)" = INTERIOR-WALL
   NEXT-TO          = "L1North Perim Spc (G.N35)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V6
   ..
"L1North Wall (G.S14.I75)" = INTERIOR-WALL
   NEXT-TO          = "L1North Perim Spc (G.N35)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V7
   ..
"L1ENE Wall (G.S14.I76)" = INTERIOR-WALL
   NEXT-TO          = "L1North Perim Spc (G.N35)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V8
   ..
"L1North Wall (G.S14.I77)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 0.400597
   Y                = 13.1469
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 13.1529
   AZIMUTH          = -88.2547
   ..
"L1Flr (G.S14.U14)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.S14.U15)"
   LOCATION         = BOTTOM
   ..
"L1NNW Perim Spc (G.NNW15)" = SPACE
   X                = 93
   Y                = 149
   AZIMUTH          = 79.5085
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 227.818
   PEOPLE-HG-SENS   = 251.196
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.63*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L1Space Polygon 15"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Storage*
   ..
"L1West Wall (G.NNW15.I78)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 27.5319
   Y                = -5.0985
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 8.06226
   AZIMUTH          = -176.634
   ..
"L1South Wall (G.NNW15.I79)" = INTERIOR-WALL
   NEXT-TO          = "L1West Perim Spc (G.W17)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1East Wall (G.NNW15.I80)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C16)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V5
   ..
"L1East Wall (G.NNW15.I81)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C32)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V6
   ..
"L1South Wall (G.NNW15.I82)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C32)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V7
   ..
"L1NNW Wall (G.NNW15.I83)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = -0.291344
   Y                = 20.394
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 20.3961
   AZIMUTH          = -90.8185
   ..
"L1Flr (G.NNW15.U15)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.NNW15.U16)"
   LOCATION         = BOTTOM
   ..
"L1Core Spc (G.C16)" = SPACE
   X                = 111
   Y                = 124
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 227.818
   PEOPLE-HG-SENS   = 251.196
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.85*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 322.8
   POLYGON          = "L1Space Polygon 16"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Restroom*
   ..
"L1Flr (G.C16.U16)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1West Perim Spc (G.W17)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 227.818
   PEOPLE-HG-SENS   = 251.196
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.85*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 322.8
   POLYGON          = "L1Space Polygon 17"
   LOCATION         = FLOOR-V5
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Restroom*
   ..
"L1West Wall (G.W17.I84)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 0
   Y                = 0
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 11.1803
   AZIMUTH          = 180
   ..
"L1South Wall (G.W17.I85)" = INTERIOR-WALL
   NEXT-TO          = "L1WSW Perim Spc (G.WSW18)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1NNW Wall (G.W17.I86)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C16)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V5
   ..
"L1Flr (G.W17.U17)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.W17.U18)"
   LOCATION         = BOTTOM
   ..
"L1WSW Perim Spc (G.WSW18)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 227.818
   PEOPLE-HG-SENS   = 251.196
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.63*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L1Space Polygon 18"
   LOCATION         = FLOOR-V6
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Storage*
   ..
"L1WSW Wall (G.WSW18.I87)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 0
   Y                = 0
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 9.21954
   AZIMUTH          = 180
   ..
"L1Flr (G.WSW18.U18)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.WSW18.U19)"
   LOCATION         = BOTTOM
   ..
"L1West Perim Spc (G.W19)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 227.818
   PEOPLE-HG-SENS   = 251.196
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.85*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 322.8
   POLYGON          = "L1Space Polygon 19"
   LOCATION         = FLOOR-V7
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Restroom*
   ..
"L1West Wall (G.W19.I88)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 0
   Y                = 0
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 11.1803
   AZIMUTH          = 180
   ..
"L1South Wall (G.W19.I89)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C43)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1North Wall (G.W19.I90)" = INTERIOR-WALL
   NEXT-TO          = "L1WSW Perim Spc (G.WSW18)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V6
   ..
"L1Flr (G.W19.U19)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.W17.U18)"
   LOCATION         = BOTTOM
   ..
"L1Core Spc (G.C20)" = SPACE
   X                = 70
   Y                = 43
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.049
   PEOPLE-HG-LAT    = 227.818
   PEOPLE-HG-SENS   = 251.196
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.85*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 322.8
   POLYGON          = "L1Space Polygon 20"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Restroom*
   ..
"Exterior Wall 187" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L1East Wall (G.C20.I91)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C41)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1North Wall (G.C20.I92)" = INTERIOR-WALL
   NEXT-TO          = "L1NW Perim Spc (G.NW2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1Flr (G.C20.U20)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1Core Spc (G.C21)" = SPACE
   X                = 88
   Y                = 19
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.049
   PEOPLE-HG-LAT    = 227.818
   PEOPLE-HG-SENS   = 251.196
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.63*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L1Space Polygon 21"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Storage*
   ..
"Exterior Wall 185" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L1South Wall (G.C21.I93)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C22)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V1
   ..
"L1East Wall (G.C21.I94)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C41)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1North Wall (G.C21.I95)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C40)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1West Wall (G.C21.I96)" = INTERIOR-WALL
   NEXT-TO          = "L1West Perim Spc (G.W36)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1Flr (G.C21.U21)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1Core Spc (G.C22)" = SPACE
   X                = 71
   Y                = 14
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.049
   PEOPLE-HG-LAT    = 227.38
   PEOPLE-HG-SENS   = 251.22
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.66*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L1Space Polygon 22"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Corridor/Transition*
   ..
"Exterior Wall 183" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L1South Wall (G.C22.I97)" = INTERIOR-WALL
   NEXT-TO          = "L1SW Perim Spc (G.SW37)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V1
   ..
"L1South Wall (G.C22.I98)" = INTERIOR-WALL
   NEXT-TO          = "L1South Perim Spc (G.S38)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1East Wall (G.C22.I99)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C41)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1Flr (G.C22.U22)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1Core Spc (G.C23)" = SPACE
   X                = 144
   Y                = 54
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 227.818
   PEOPLE-HG-SENS   = 251.196
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.63*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L1Space Polygon 23"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Storage*
   ..
"L1South Wall (G.C23.I100)" = INTERIOR-WALL
   NEXT-TO          = "L1NW Perim Spc (G.NW2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V1
   ..
"L1North Wall (G.C23.I101)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C34)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1West Wall (G.C23.I102)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C11)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1Flr (G.C23.U23)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1Core Spc (G.C24)" = SPACE
   X                = 156
   Y                = 54
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 227.818
   PEOPLE-HG-SENS   = 251.196
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.63*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L1Space Polygon 24"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Storage*
   ..
"L1West Wall (G.C24.I103)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C23)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1Flr (G.C24.U24)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1Core Spc (G.C25)" = SPACE
   X                = 169
   Y                = 37
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 227.818
   PEOPLE-HG-SENS   = 251.196
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.63*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L1Space Polygon 25"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Storage*
   ..
"L1South Wall (G.C25.I104)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C26)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V1
   ..
"L1East Wall (G.C25.I105)" = INTERIOR-WALL
   NEXT-TO          = "L1South Perim Spc (G.S57)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1North Wall (G.C25.I106)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1West Wall (G.C25.I107)" = INTERIOR-WALL
   NEXT-TO          = "L1SSW Perim Spc (G.SSW56)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1Flr (G.C25.U25)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1Core Spc (G.C26)" = SPACE
   X                = 169
   Y                = 23
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 227.818
   PEOPLE-HG-SENS   = 251.196
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.85*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 322.8
   POLYGON          = "L1Space Polygon 26"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Restroom*
   ..
"L1East Wall (G.C26.I108)" = INTERIOR-WALL
   NEXT-TO          = "L1South Perim Spc (G.S57)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1West Wall (G.C26.I109)" = INTERIOR-WALL
   NEXT-TO          = "L1SSW Perim Spc (G.SSW56)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1Flr (G.C26.U26)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1Core Spc (G.C27)" = SPACE
   X                = 266
   Y                = 64
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 227.818
   PEOPLE-HG-SENS   = 251.196
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.63*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L1Space Polygon 27"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Storage*
   ..
"L1South Wall (G.C27.I110)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C28)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V1
   ..
"L1East Wall (G.C27.I111)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1North Wall (G.C27.I112)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1West Wall (G.C27.I113)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C55)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1Flr (G.C27.U27)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1Core Spc (G.C28)" = SPACE
   X                = 266
   Y                = 54
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 227.818
   PEOPLE-HG-SENS   = 251.196
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.63*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L1Space Polygon 28"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Storage*
   ..
"L1South Wall (G.C28.I114)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V1
   ..
"L1East Wall (G.C28.I115)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1West Wall (G.C28.I116)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C55)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1Flr (G.C28.U28)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1Core Spc (G.C29)" = SPACE
   X                = 282
   Y                = 56
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 227.818
   PEOPLE-HG-SENS   = 251.196
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.85*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 322.8
   POLYGON          = "L1Space Polygon 29"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Restroom*
   ..
"L1South Wall (G.C29.I117)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C29)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V1
   ..
"L1North Wall (G.C29.I118)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1West Wall (G.C29.I119)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V5
   ..
"L1Flr (G.C29.U29)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1Core Spc (G.C30)" = SPACE
   X                = 301
   Y                = 86
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 227.818
   PEOPLE-HG-SENS   = 251.196
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.63*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L1Space Polygon 30"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Storage*
   ..
"L1East Wall (G.C30.I120)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C51)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1North Wall (G.C30.I121)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1West Wall (G.C30.I122)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C29)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1Flr (G.C30.U30)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1Core Spc (G.C31)" = SPACE
   X                = 301
   Y                = 56
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 227.818
   PEOPLE-HG-SENS   = 251.196
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.85*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 322.8
   POLYGON          = "L1Space Polygon 31"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Restroom*
   ..
"L1South Wall (G.C31.I123)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V1
   ..
"L1East Wall (G.C31.I124)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C53)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1West Wall (G.C31.I125)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C29)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1Flr (G.C31.U31)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1Core Spc (G.C32)" = SPACE
   X                = 110
   Y                = 131
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 227.818
   PEOPLE-HG-SENS   = 251.196
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.43*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 2152
   POLYGON          = "L1Space Polygon 32"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Electrical/Mechanical*
   ..
"L1SSE Wall (G.C32.I126)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C16)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1Flr (G.C32.U32)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1South Perim Spc (G.S33)" = SPACE
   X                = 134
   Y                = 24
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.1107
   PEOPLE-HG-LAT    = 227.818
   PEOPLE-HG-SENS   = 251.196
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.43*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 2152
   POLYGON          = "L1Space Polygon 33"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Electrical/Mechanical*
   ..
"L1South Wall (G.S33.E10)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"Exterior Wall 161" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L1East Wall (G.S33.I127)" = INTERIOR-WALL
   NEXT-TO          = "L1SSW Perim Spc (G.SSW56)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1Flr (G.S33.U33)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.S3.U4)"
   LOCATION         = BOTTOM
   ..
"L1Core Spc (G.C34)" = SPACE
   X                = 144
   Y                = 69
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 227.818
   PEOPLE-HG-SENS   = 251.196
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.43*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 2152
   POLYGON          = "L1Space Polygon 34"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Electrical/Mechanical*
   ..
"L1East Wall (G.C34.I128)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C55)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1North Wall (G.C34.I129)" = INTERIOR-WALL
   NEXT-TO          = "L1NW Perim Spc (G.NW2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1West Wall (G.C34.I130)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C11)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1Flr (G.C34.U34)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1North Perim Spc (G.N35)" = SPACE
   X                = 69
   Y                = 145
   AZIMUTH          = 78.6901
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 228.109
   PEOPLE-HG-SENS   = 251.18
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.96*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.46*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 80.7
   POLYGON          = "L1Space Polygon 35"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Classroom*
   ..
"L1North Wall (G.N35.I131)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 0.392235
   Y                = 12.1592
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 12.1655
   AZIMUTH          = -88.1524
   ..
"L1Flr (G.N35.U35)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.N35.U36)"
   LOCATION         = BOTTOM
   ..
"L1West Perim Spc (G.W36)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0581
   PEOPLE-HG-LAT    = 228.109
   PEOPLE-HG-SENS   = 251.18
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {1.06*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.93*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 215.2
   POLYGON          = "L1Space Polygon 36"
   LOCATION         = FLOOR-V13
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Kitchen*
   ..
"L1WSW Wall (G.W36.E11)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..
"L1WSW Win (G.W36.E11.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 4
   Y                = 1
   HEIGHT           = {7.9*#PA("WWR")}
   WIDTH            = 3
   FRAME-CONDUCT    = 2.781
   ..
"Exterior Wall 182" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L1West Wall (G.W36.I132)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 0
   Y                = 0
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 27.4591
   AZIMUTH          = 180
   ..
"L1South Wall (G.W36.I133)" = INTERIOR-WALL
   NEXT-TO          = "L1SW Perim Spc (G.SW37)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1East Wall (G.W36.I134)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C22)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1South Wall (G.W36.I135)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C22)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V5
   ..
"L1North Wall (G.W36.I136)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C20)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V7
   ..
"L1East Wall (G.W36.I137)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C20)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V8
   ..
"L1North Wall (G.W36.I138)" = INTERIOR-WALL
   NEXT-TO          = "L1NW Perim Spc (G.NW2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V9
   ..
"L1Flr (G.W36.U36)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.W36.U37)"
   LOCATION         = BOTTOM
   ..
"L1SW Perim Spc (G.SW37)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.1553
   PEOPLE-HG-LAT    = 228.109
   PEOPLE-HG-SENS   = 251.18
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.93*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.7*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 215.2
   POLYGON          = "L1Space Polygon 37"
   LOCATION         = FLOOR-V15
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office*
   ..
"L1West Wall (G.SW37.E12)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L1West Win (G.SW37.E12.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 8
   Y                = 1
   HEIGHT           = {7.9*#PA("WWR")}
   WIDTH            = 3
   FRAME-CONDUCT    = 2.781
   ..
"L1South Wall (G.SW37.E13)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..
"L1South Win (G.SW37.E13.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 2
   Y                = 1
   HEIGHT           = {8*#PA("WWR")}
   WIDTH            = 3
   FRAME-CONDUCT    = 2.781
   ..
"Exterior Wall 179" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L1East Wall (G.SW37.I139)" = INTERIOR-WALL
   NEXT-TO          = "L1South Perim Spc (G.S38)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1Flr (G.SW37.U37)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.SW37.U38)"
   LOCATION         = BOTTOM
   ..
"L1South Perim Spc (G.S38)" = SPACE
   X                = 79
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.1019
   PEOPLE-HG-LAT    = 228.109
   PEOPLE-HG-SENS   = 251.18
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.93*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.7*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 215.2
   POLYGON          = "L1Space Polygon 38"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office*
   ..
"L1South Wall (G.S38.E14)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L1South Win (G.S38.E14.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 4
   Y                = 1
   HEIGHT           = {8*#PA("WWR")}
   WIDTH            = 3
   FRAME-CONDUCT    = 2.781
   ..
"L1South Win (G.S38.E14.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 9
   Y                = 1
   HEIGHT           = {8*#PA("WWR")}
   WIDTH            = 3
   FRAME-CONDUCT    = 2.781
   ..
"L1South Win (G.S38.E14.W3)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 15
   Y                = 1
   HEIGHT           = {8*#PA("WWR")}
   WIDTH            = 3
   FRAME-CONDUCT    = 2.781
   ..
"L1South Win (G.S38.E14.W4)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 20
   Y                = 1
   HEIGHT           = {8*#PA("WWR")}
   WIDTH            = 3
   FRAME-CONDUCT    = 2.781
   ..
"Exterior Wall 180" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L1East Wall (G.S38.I140)" = INTERIOR-WALL
   NEXT-TO          = "L1SE Perim Spc (G.SE39)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1Flr (G.S38.U38)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.S38.U39)"
   LOCATION         = BOTTOM
   ..
"L1SE Perim Spc (G.SE39)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.1547
   PEOPLE-HG-LAT    = 228.109
   PEOPLE-HG-SENS   = 251.18
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {1.07*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 53.8
   POLYGON          = "L1Space Polygon 39"
   LOCATION         = FLOOR-V17
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Meeting room*
   ..
"L1East Wall (G.SE39.E15)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L1East Win (G.SE39.E15.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 0
   Y                = 1
   HEIGHT           = {8*#PA("WWR")}
   WIDTH            = 13
   FRAME-CONDUCT    = 2.781
   ..
"L1South Wall (G.SE39.E16)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V4
   SHADING-SURFACE  = YES
   ..
"L1South Win (G.SE39.E16.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 1
   Y                = 1
   HEIGHT           = {8*#PA("WWR")}
   WIDTH            = 13
   FRAME-CONDUCT    = 2.781
   ..
"Exterior Wall 181" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L1North Wall (G.SE39.I141)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C41)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1Flr (G.SE39.U39)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.SE39.U40)"
   LOCATION         = BOTTOM
   ..
"L1Core Spc (G.C40)" = SPACE
   X                = 88
   Y                = 25
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.049
   PEOPLE-HG-LAT    = 228.109
   PEOPLE-HG-SENS   = 251.18
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {1.07*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 53.8
   POLYGON          = "L1Space Polygon 40"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Multi Purpose*
   ..
"Exterior Wall 186" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L1East Wall (G.C40.I142)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C41)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1North Wall (G.C40.I143)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C20)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1West Wall (G.C40.I144)" = INTERIOR-WALL
   NEXT-TO          = "L1West Perim Spc (G.W36)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1Flr (G.C40.U40)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1Core Spc (G.C41)" = SPACE
   X                = 117
   Y                = 14
   AZIMUTH          = -90
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0607
   PEOPLE-HG-LAT    = 228.109
   PEOPLE-HG-SENS   = 251.18
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {1*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 107.6
   POLYGON          = "L1Space Polygon 41"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Lobby other*
   ..
"L1East Wall (G.C41.E17)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"Exterior Wall 184" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L1East Wall (G.C41.I145)" = INTERIOR-WALL
   NEXT-TO          = "L1South Perim Spc (G.S3)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1North Wall (G.C41.I146)" = INTERIOR-WALL
   NEXT-TO          = "L1NW Perim Spc (G.NW2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1South Wall (G.C41.I147)" = INTERIOR-WALL
   NEXT-TO          = "L1South Perim Spc (G.S38)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V6
   ..
"L1Flr (G.C41.U41)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.C41.U42)"
   LOCATION         = BOTTOM
   ..
"L1NNW Perim Spc (G.NNW42)" = SPACE
   X                = 83
   Y                = 63
   AZIMUTH          = 81.8699
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.049
   PEOPLE-HG-LAT    = 227.818
   PEOPLE-HG-SENS   = 251.196
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.63*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L1Space Polygon 42"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Storage*
   ..
"Exterior Wall 188" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L1NNW Wall (G.NNW42.I148)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = -1.27279
   Y                = 19.3747
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 19.4165
   AZIMUTH          = -93.7586
   ..
"L1Flr (G.NNW42.U42)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.NNW42.U43)"
   LOCATION         = BOTTOM
   ..
"L1Core Spc (G.C43)" = SPACE
   X                = 111
   Y                = 56
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0038
   PEOPLE-HG-LAT    = 228.109
   PEOPLE-HG-SENS   = 251.18
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {1.07*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 53.8
   POLYGON          = "L1Space Polygon 43"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Multi Purpose*
   ..
"Exterior Wall 193" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   POLYGON          = "L1Space Polygon_43"
   ..
"L1Flr (G.C43.U43)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1NNE Perim Spc (G.NNE44)" = SPACE
   X                = 140
   Y                = 137
   AZIMUTH          = 78.6901
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0194
   PEOPLE-HG-LAT    = 228.109
   PEOPLE-HG-SENS   = 251.18
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.96*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.46*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 80.7
   POLYGON          = "L1Space Polygon 44"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Classroom*
   ..
"L1East Wall (G.NNE44.E18)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V6
   SHADING-SURFACE  = YES
   ..
"L1North Wall (G.NNE44.E19)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V7
   SHADING-SURFACE  = YES
   ..
"L1North Win (G.NNE44.E19.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 0.6
   Y                = 1
   HEIGHT           = {8.2*#PA("WWR")}
   WIDTH            = 27.7
   FRAME-CONDUCT    = 2.781
   ..
"L1WSW Wall (G.NNE44.I149)" = INTERIOR-WALL
   NEXT-TO          = "L1East Perim Spc (G.E10)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V1
   ..
"L1North Wall (G.NNE44.I150)" = INTERIOR-WALL
   NEXT-TO          = "L1East Perim Spc (G.E10)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1East Wall (G.NNE44.I151)" = INTERIOR-WALL
   NEXT-TO          = "L1North Perim Spc (G.N45)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V5
   ..
"L1Flr (G.NNE44.U44)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.NNE44.U45)"
   LOCATION         = BOTTOM
   ..
"L1North Perim Spc (G.N45)" = SPACE
   X                = 170
   Y                = 127
   AZIMUTH          = 90
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0218
   PEOPLE-HG-LAT    = 228.109
   PEOPLE-HG-SENS   = 251.18
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.96*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.46*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 80.7
   POLYGON          = "L1Space Polygon 45"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Classroom*
   ..
"L1North Wall (G.N45.E20)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V4
   SHADING-SURFACE  = YES
   ..
"L1North Win (G.N45.E20.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 3
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L1North Win (G.N45.E20.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 18.1
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1North Win (G.N45.E20.W3)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 25.8
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1North Win (G.N45.E20.W4)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 33
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L1North Win (G.N45.E20.W5)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 55.8
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L1North Win (G.N45.E20.W6)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 70.5
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1North Win (G.N45.E20.W7)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 78
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1North Win (G.N45.E20.W8)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 85.8
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L1South Wall (G.N45.I152)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1Flr (G.N45.U45)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.N45.U46)"
   LOCATION         = BOTTOM
   ..
"L1North Perim Spc (G.N46)" = SPACE
   X                = 283
   Y                = 137
   AZIMUTH          = 90
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0218
   PEOPLE-HG-LAT    = 228.109
   PEOPLE-HG-SENS   = 251.18
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.96*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.46*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 80.7
   POLYGON          = "L1Space Polygon 46"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Classroom*
   ..
"L1North Wall (G.N46.E21)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V4
   SHADING-SURFACE  = YES
   ..
"L1North Win (G.N46.E21.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 2
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1North Win (G.N46.E21.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 9
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L1North Win (G.N46.E21.W3)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 32
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L1North Win (G.N46.E21.W4)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 47
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1South Wall (G.N46.I153)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1Flr (G.N46.U46)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.N45.U46)"
   LOCATION         = BOTTOM
   ..
"L1NE Perim Spc (G.NE47)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0514
   PEOPLE-HG-LAT    = 228.109
   PEOPLE-HG-SENS   = 251.18
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.96*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.46*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 80.7
   POLYGON          = "L1Space Polygon 47"
   LOCATION         = FLOOR-V35
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Classroom*
   ..
"L1East Wall (G.NE47.E22)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L1East Win (G.NE47.E22.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 7.3
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1North Wall (G.NE47.E23)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..
"L1North Win (G.NE47.E23.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 3
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L1North Win (G.NE47.E23.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 19.3
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1West Wall (G.NE47.I154)" = INTERIOR-WALL
   NEXT-TO          = "L1North Perim Spc (G.N46)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1Flr (G.NE47.U47)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.NE47.U48)"
   LOCATION         = BOTTOM
   ..
"L1NE Perim Spc (G.NE48)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0377
   PEOPLE-HG-LAT    = 228.109
   PEOPLE-HG-SENS   = 251.18
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.96*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.46*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 80.7
   POLYGON          = "L1Space Polygon 48"
   LOCATION         = FLOOR-V34
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Classroom*
   ..
"L1North Wall (G.NE48.E24)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L1North Win (G.NE48.E24.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 4
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1East Wall (G.NE48.E25)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V5
   SHADING-SURFACE  = YES
   ..
"L1East Win (G.NE48.E25.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 3
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1East Win (G.NE48.E25.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 11.2
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L1North Wall (G.NE48.I155)" = INTERIOR-WALL
   NEXT-TO          = "L1NE Perim Spc (G.NE47)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1West Wall (G.NE48.I156)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1South Wall (G.NE48.I157)" = INTERIOR-WALL
   NEXT-TO          = "L1SE Perim Spc (G.SE49)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1Flr (G.NE48.U48)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.NE48.U49)"
   LOCATION         = BOTTOM
   ..
"L1SE Perim Spc (G.SE49)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.037
   PEOPLE-HG-LAT    = 228.109
   PEOPLE-HG-SENS   = 251.18
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.96*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.46*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 80.7
   POLYGON          = "L1Space Polygon 49"
   LOCATION         = FLOOR-V32
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Classroom*
   ..
"L1South Wall (G.SE49.E26)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L1South Win (G.SE49.E26.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 11.4
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1East Wall (G.SE49.E27)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..
"L1East Win (G.SE49.E27.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 3
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L1East Win (G.SE49.E27.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 18.2
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1West Wall (G.SE49.I158)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1South Wall (G.SE49.I159)" = INTERIOR-WALL
   NEXT-TO          = "L1SSE Perim Spc (G.SSE8)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V5
   ..
"L1Flr (G.SE49.U49)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.SE49.U50)"
   LOCATION         = BOTTOM
   ..
"L1Core Spc (G.C50)" = SPACE
   X                = 301
   Y                = 71
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 228.109
   PEOPLE-HG-SENS   = 251.18
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {1.07*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 53.8
   POLYGON          = "L1Space Polygon 50"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Multi Purpose*
   ..
"L1South Wall (G.C50.I160)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C31)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V1
   ..
"L1East Wall (G.C50.I161)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C51)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1North Wall (G.C50.I162)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C30)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1West Wall (G.C50.I163)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C29)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V5
   ..
"L1Flr (G.C50.U50)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1Core Spc (G.C51)" = SPACE
   X                = 312
   Y                = 81
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 228.109
   PEOPLE-HG-SENS   = 251.18
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.93*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.7*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 215.2
   POLYGON          = "L1Space Polygon 51"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office*
   ..
"L1South Wall (G.C51.I164)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C9)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V1
   ..
"L1East Wall (G.C51.I165)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C52)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1North Wall (G.C51.I166)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1Flr (G.C51.U51)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1Core Spc (G.C52)" = SPACE
   X                = 323
   Y                = 81
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 228.109
   PEOPLE-HG-SENS   = 251.18
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {1.07*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 53.8
   POLYGON          = "L1Space Polygon 52"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Multi Purpose*
   ..
"L1South Wall (G.C52.I167)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C9)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V1
   ..
"L1East Wall (G.C52.I168)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1North Wall (G.C52.I169)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1Flr (G.C52.U52)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1Core Spc (G.C53)" = SPACE
   X                = 312
   Y                = 56
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 228.109
   PEOPLE-HG-SENS   = 251.18
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {1.07*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 53.8
   POLYGON          = "L1Space Polygon 53"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Multi Purpose*
   ..
"L1South Wall (G.C53.I170)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V1
   ..
"L1East Wall (G.C53.I171)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C54)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1North Wall (G.C53.I172)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C9)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1Flr (G.C53.U53)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1Core Spc (G.C54)" = SPACE
   X                = 323
   Y                = 56
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 228.109
   PEOPLE-HG-SENS   = 251.18
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {1.07*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 53.8
   POLYGON          = "L1Space Polygon 54"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Multi Purpose*
   ..
"L1South Wall (G.C54.I173)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V1
   ..
"L1East Wall (G.C54.I174)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1North Wall (G.C54.I175)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C9)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1Flr (G.C54.U54)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1Core Spc (G.C55)" = SPACE
   X                = 156
   Y                = 60
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 228.109
   PEOPLE-HG-SENS   = 251.18
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {1.07*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 53.8
   POLYGON          = "L1Space Polygon 55"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Multi Purpose*
   ..
"L1South Wall (G.C55.I176)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C24)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V1
   ..
"L1West Wall (G.C55.I177)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C24)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1South Wall (G.C55.I178)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1West Wall (G.C55.I179)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C23)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V7
   ..
"L1Flr (G.C55.U55)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1WUFCons (G.C3.U4)"
   LOCATION         = BOTTOM
   ..
"L1SSW Perim Spc (G.SSW56)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0383
   PEOPLE-HG-LAT    = 228.109
   PEOPLE-HG-SENS   = 251.18
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.96*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.46*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 80.7
   POLYGON          = "L1Space Polygon 56"
   LOCATION         = FLOOR-V19
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Classroom*
   ..
"L1West Wall (G.SSW56.E28)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L1South Wall (G.SSW56.E29)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..
"L1South Win (G.SSW56.E29.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 3
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L1South Win (G.SSW56.E29.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 18
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1East Wall (G.SSW56.E30)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V3
   SHADING-SURFACE  = YES
   ..
"L1Flr (G.SSW56.U56)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.SSW56.U57)"
   LOCATION         = BOTTOM
   ..
"L1South Perim Spc (G.S57)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0241
   PEOPLE-HG-LAT    = 228.109
   PEOPLE-HG-SENS   = 251.18
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.96*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.46*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   MAX-GLARE        = 80
   AREA/PERSON      = 80.7
   POLYGON          = "L1Space Polygon 57"
   LOCATION         = FLOOR-V23
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Classroom*
   ..
"L1West Wall (G.S57.E31)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L1South Wall (G.S57.E32)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..
"L1South Win (G.S57.E32.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 3
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L1South Win (G.S57.E32.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 18.6
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1South Win (G.S57.E32.W3)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 26.5
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1South Win (G.S57.E32.W4)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 33.7
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L1South Win (G.S57.E32.W5)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 56.7
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L1South Win (G.S57.E32.W6)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 72
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1South Win (G.S57.E32.W7)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 80
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1South Win (G.S57.E32.W8)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 87.4
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L1East Wall (G.S57.E33)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V3
   SHADING-SURFACE  = YES
   ..
"L1East Wall (G.S57.I180)" = INTERIOR-WALL
   NEXT-TO          = "L1South Perim Spc (G.S13)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1North Wall (G.S57.I181)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V5
   ..
"L1Flr (G.S57.U57)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.S57.U58)"
   LOCATION         = BOTTOM
   ..
"L1SSW Perim Spc (G.SSW58)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0268
   PEOPLE-HG-LAT    = 228.109
   PEOPLE-HG-SENS   = 251.18
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.96*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.46*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 80.7
   POLYGON          = "L1Space Polygon 58"
   LOCATION         = FLOOR-V27
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Classroom*
   ..
"L1West Wall (G.SSW58.E34)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L1South Wall (G.SSW58.E35)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..
"L1South Win (G.SSW58.E35.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 1.2
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L1South Win (G.SSW58.E35.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 16.4
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1East Wall (G.SSW58.I182)" = INTERIOR-WALL
   NEXT-TO          = "L1SE Perim Spc (G.SE59)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L1North Wall (G.SSW58.I183)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L1Flr (G.SSW58.U58)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.SSW58.U59)"
   LOCATION         = BOTTOM
   ..
"L1SE Perim Spc (G.SE59)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0514
   PEOPLE-HG-LAT    = 228.109
   PEOPLE-HG-SENS   = 251.18
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.96*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.46*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 80.7
   POLYGON          = "L1Space Polygon 59"
   LOCATION         = FLOOR-V29
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Classroom*
   ..
"L1East Wall (G.SE59.E36)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L1South Wall (G.SE59.E37)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V4
   SHADING-SURFACE  = YES
   ..
"L1South Win (G.SE59.E37.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 4
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L1South Win (G.SE59.E37.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 12
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L1North Wall (G.SE59.I184)" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L1Flr (G.SE59.U59)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1UFCons (G.NE47.U48)"
   LOCATION         = BOTTOM
   ..
"L1GYGround Flr" = FLOOR
   AZIMUTH          = 360
   POLYGON          = "L1GYFloor Polygon"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 34.1
   SPACE-HEIGHT     = 34.1
   C-DIAGRAM-DATA   = *Detailed UI DiagData*
   ..
"L1GYWest Perim Spc (G.W1)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.082
   PEOPLE-HG-LAT    = 227.932
   PEOPLE-HG-SENS   = 251.193
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.82*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.14*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 53.8
   POLYGON          = "L1GYSpace Polygon 1"
   LOCATION         = FLOOR-V1
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Gym fitness area*
   ..
"L1GYWest Wall (G.W1.E1)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 0
   Y                = 0
   Z                = 25.5
   HEIGHT           = 8.6
   WIDTH            = 55.9017
   AZIMUTH          = 180
   SHADING-SURFACE  = YES
   ..
"L1GYSouth Wall (G.W1.E2)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 55.9017
   Y                = 0
   Z                = 15.1
   HEIGHT           = 19
   WIDTH            = 17.2627
   AZIMUTH          = 90.2969
   SHADING-SURFACE  = YES
   ..
"L1GYSSE Wall (G.W1.E3)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 55.9911
   Y                = 17.2625
   Z                = 15.1
   HEIGHT           = 19
   WIDTH            = 19.4165
   AZIMUTH          = 88.4162
   SHADING-SURFACE  = YES
   ..
"L1GYEast Wall (G.W1.E4)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 55.4545
   Y                = 36.6715
   Z                = 30.2
   HEIGHT           = 3.9
   WIDTH            = 15.1327
   AZIMUTH          = 2.71021
   SHADING-SURFACE  = YES
   ..
"L1GYEast Wall (G.W1.E5)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 40.3387
   Y                = 37.3871
   Z                = 30.2
   HEIGHT           = 3.9
   WIDTH            = 11.1803
   AZIMUTH          = 0
   SHADING-SURFACE  = YES
   ..
"L1GYENE Wall (G.W1.E6)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 29.1583
   Y                = 37.3871
   Z                = 30.2
   HEIGHT           = 3.9
   WIDTH            = 9.21954
   AZIMUTH          = -2.22396
   SHADING-SURFACE  = YES
   ..
"L1GYEast Wall (G.W1.E7)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 19.9457
   Y                = 37.0293
   Z                = 30.2
   HEIGHT           = 3.9
   WIDTH            = 11.1803
   AZIMUTH          = 0
   SHADING-SURFACE  = YES
   ..
"L1GYEast Wall (G.W1.E8)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 8.76539
   Y                = 37.0293
   Z                = 30.2
   HEIGHT           = 3.9
   WIDTH            = 8.06226
   AZIMUTH          = 3.17983
   SHADING-SURFACE  = YES
   ..
"L1GYRoof (G.W1.E11)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..
"L1GYWest Wall (G.W1.I1)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 0
   Y                = 0
   Z                = 0
   HEIGHT           = 25.5
   WIDTH            = 55.9017
   AZIMUTH          = 180
   ..
"L1GYSouth Wall (G.W1.I2)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 55.9017
   Y                = 0
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 17.2627
   AZIMUTH          = 90.2969
   ..
"L1GYSSE Wall (G.W1.I3)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 55.9911
   Y                = 17.2625
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 19.4165
   AZIMUTH          = 88.4162
   ..
"L1GYEast Wall (G.W1.I4)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 55.4545
   Y                = 36.6715
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 15.1327
   AZIMUTH          = 2.71021
   ..
"L1GYEast Wall (G.W1.I5)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 40.3387
   Y                = 37.3871
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 11.1803
   AZIMUTH          = 0
   ..
"L1GYENE Wall (G.W1.I6)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 29.1583
   Y                = 37.3871
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 9.21954
   AZIMUTH          = -2.22396
   ..
"L1GYEast Wall (G.W1.I7)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 19.9457
   Y                = 37.0293
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 11.1803
   AZIMUTH          = 0
   ..
"L1GYEast Wall (G.W1.I8)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 8.76539
   Y                = 37.0293
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 8.06226
   AZIMUTH          = 3.17983
   ..
"L1GYNorth Wall (G.W1.I9)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 0.715542
   Y                = 37.4765
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 32.3883
   AZIMUTH          = -88.5758
   ..
"L1GYNNW Wall (G.W1.I10)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = -0.0894432
   Y                = 5.09824
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 5.09902
   AZIMUTH          = -91.0051
   ..
"Interior Wall 407" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C24)"
   CONSTRUCTION     = "L1WIWall Construction"
   Z                = 15.1
   HEIGHT           = 19
   LOCATION         = SPACE-V9
   ..
"Interior Wall 408" = INTERIOR-WALL
   NEXT-TO          = "L1Core Spc (G.C55)"
   CONSTRUCTION     = "L1WIWall Construction"
   Z                = 15.1
   HEIGHT           = 19
   LOCATION         = SPACE-V10
   ..
"L1GYFlr (G.W1.U1)" = UNDERGROUND-WALL
   CONSTRUCTION     = "L1GYUFCons (G.W1.U2)"
   LOCATION         = BOTTOM
   ..
"L2Ground Flr" = FLOOR
   Z                = 15.1
   AZIMUTH          = 360
   POLYGON          = "L2Floor Polygon"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 15.1
   SPACE-HEIGHT     = 15.1
   C-DIAGRAM-DATA   = *Detailed UI DiagData*
   ..
"L2South Perim Spc (G.S1)" = SPACE
   X                = 134
   Y                = 36
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.1415
   PEOPLE-HG-LAT    = 228.577
   PEOPLE-HG-SENS   = 251.152
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 100000
   POLYGON          = "L2Space Polygon 1"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Void*
   ..
"L2South Wall (G.S1.E1)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"Exterior Wall 163" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.S1.I1)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2North Wall (G.S1.I2)" = INTERIOR-WALL
   NEXT-TO          = "L2West Perim Spc (G.W21)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L2Core Spc (G.C2)" = SPACE
   X                = 344
   Y                = 44
   AZIMUTH          = -90
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0578
   PEOPLE-HG-LAT    = 227.086
   PEOPLE-HG-SENS   = 251.232
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.66*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L2Space Polygon 2"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Corridor/Transition*
   ..
"L2East Wall (G.C2.E2)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"Exterior Wall 190" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   X                = 0
   Y                = 187
   AZIMUTH          = 270
   LOCATION         = TOP
   POLYGON          = "L2Space Polygon_2"
   ..
"L3EWest Wall (G.W1.E1)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 0
   Y                = 32
   Z                = 15.1
   HEIGHT           = 6.5
   WIDTH            = 22
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L3ESouth Wall (G.W1.E2)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 0
   Z                = 15.1
   HEIGHT           = 6.5
   WIDTH            = 32
   LOCATION         = SPACE-V3
   SHADING-SURFACE  = YES
   ..
"L3ESouth Win (G.W1.E2.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 1.5
   Y                = 0.5
   HEIGHT           = {5.5*#PA("WWR")}
   WIDTH            = 8.5
   FRAME-CONDUCT    = 2.781
   ..
"L3ESouth Win (G.W1.E2.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 12
   Y                = 0.5
   HEIGHT           = {5.5*#PA("WWR")}
   WIDTH            = 8.5
   FRAME-CONDUCT    = 2.781
   ..
"L3ESouth Win (G.W1.E2.W3)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 22
   Y                = 0.5
   HEIGHT           = {5.5*#PA("WWR")}
   WIDTH            = 8.5
   FRAME-CONDUCT    = 2.781
   ..
"L3EEast Wall (G.W1.E3)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   Z                = 15.1
   HEIGHT           = 6.5
   WIDTH            = 22
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L3ENorth Wall (G.W1.E4)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 22
   Y                = 0
   Z                = 15.1
   HEIGHT           = 6.5
   WIDTH            = 32
   LOCATION         = SPACE-V4
   SHADING-SURFACE  = YES
   ..
"L3ERoof (G.W1.E5)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   Z                = 21.6
   LOCATION         = TOP
   POLYGON          = "L3ESpace Polygon 1"
   SHADING-SURFACE  = YES
   ..
"L2Flr (G.C2.I3)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2North Wall (G.C2.I4)" = INTERIOR-WALL
   NEXT-TO          = "L2NE Perim Spc (G.NE14)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L2West Wall (G.C2.I5)" = INTERIOR-WALL
   NEXT-TO          = "L2North Perim Spc (G.N12)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V5
   ..
"L2North Wall (G.C2.I6)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C26)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V7
   ..
"L2South Wall (G.C2.I7)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C17)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V9
   ..
"L2West Wall (G.C2.I8)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C17)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V10
   ..
"L2North Wall (G.C2.I9)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C17)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V11
   ..
"L2South Wall (G.C2.I10)" = INTERIOR-WALL
   NEXT-TO          = "L2SW Perim Spc (G.SW30)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V13
   ..
"L2East Wall (G.C2.I11)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V15
   ..
"L2West Wall (G.C2.I12)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C25)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V18
   ..
"L2North Wall (G.C2.I13)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C25)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V19
   ..
"L2West Wall (G.C2.I14)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C11)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V20
   ..
"L2North Wall (G.C2.I15)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C9)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V22
   ..
"L2West Wall (G.C2.I16)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V23
   ..
"L2South Wall (G.C2.I17)" = INTERIOR-WALL
   NEXT-TO          = "L2South Perim Spc (G.S5)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V24
   ..
"L2Core Spc (G.C3)" = SPACE
   X                = 134
   Y                = 54
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.049
   PEOPLE-HG-LAT    = 227.643
   PEOPLE-HG-SENS   = 251.202
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.58*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 2152
   POLYGON          = "L2Space Polygon 3"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Stairway*
   ..
"Exterior Wall 170" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.C3.I18)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2South Wall (G.C3.I19)" = INTERIOR-WALL
   NEXT-TO          = "L2West Perim Spc (G.W21)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V1
   ..
"L2East Wall (G.C3.I20)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C3)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L2NW Perim Spc (G.NW4)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0889
   PEOPLE-HG-LAT    = 227.643
   PEOPLE-HG-SENS   = 251.202
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.58*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 2152
   POLYGON          = "L2Space Polygon 4"
   LOCATION         = FLOOR-V24
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Stairway*
   ..
"L2West Wall (G.NW4.E3)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L2North Wall (G.NW4.E4)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V5
   SHADING-SURFACE  = YES
   ..
"L2North Win (G.NW4.E4.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 0.5
   Y                = 0
   HEIGHT           = 10.5
   WIDTH            = 11.5
   FRAME-CONDUCT    = 2.781
   ..
"Exterior Wall 147" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.NW4.I21)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2West Wall (G.NW4.I22)" = INTERIOR-WALL
   NEXT-TO          = "L2North Perim Spc (G.N12)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L2South Wall (G.NW4.I23)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L2East Wall (G.NW4.I24)" = INTERIOR-WALL
   NEXT-TO          = "L2North Perim Spc (G.N13)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L2South Perim Spc (G.S5)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0754
   PEOPLE-HG-LAT    = 227.643
   PEOPLE-HG-SENS   = 251.202
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.58*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 2152
   POLYGON          = "L2Space Polygon 5"
   LOCATION         = FLOOR-V15
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Stairway*
   ..
"L2South Wall (G.S5.E5)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L2South Win (G.S5.E5.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 0.5
   Y                = 0
   HEIGHT           = 11.5
   WIDTH            = 9.7
   FRAME-CONDUCT    = 2.781
   ..
"Exterior Wall 156" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.S5.I25)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2East Wall (G.S5.I26)" = INTERIOR-WALL
   NEXT-TO          = "L2SSW Perim Spc (G.SSW19)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L2North Wall (G.S5.I27)" = INTERIOR-WALL
   NEXT-TO          = "L2South Perim Spc (G.S5)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L2West Wall (G.S5.I28)" = INTERIOR-WALL
   NEXT-TO          = "L2South Perim Spc (G.S18)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V5
   ..
"L2West Perim Spc (G.W6)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.049
   PEOPLE-HG-LAT    = 227.643
   PEOPLE-HG-SENS   = 251.202
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.85*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 322.8
   POLYGON          = "L2Space Polygon 6"
   LOCATION         = FLOOR-V5
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Restroom*
   ..
"Exterior Wall 166" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.W6.I29)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2West Wall (G.W6.I30)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 0
   Y                = 0
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 11.1803
   AZIMUTH          = 180
   ..
"L2South Wall (G.W6.I31)" = INTERIOR-WALL
   NEXT-TO          = "L2WSW Perim Spc (G.WSW7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L2WSW Perim Spc (G.WSW7)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.049
   PEOPLE-HG-LAT    = 227.643
   PEOPLE-HG-SENS   = 251.202
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.63*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L2Space Polygon 7"
   LOCATION         = FLOOR-V6
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Storage*
   ..
"Exterior Wall 167" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.WSW7.I32)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2WSW Wall (G.WSW7.I33)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 0
   Y                = 0
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 9.21954
   AZIMUTH          = 180
   ..
"L2West Perim Spc (G.W8)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.049
   PEOPLE-HG-LAT    = 227.643
   PEOPLE-HG-SENS   = 251.202
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.85*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 322.8
   POLYGON          = "L2Space Polygon 8"
   LOCATION         = FLOOR-V7
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Restroom*
   ..
"Exterior Wall 168" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.W8.I34)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2West Wall (G.W8.I35)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 0
   Y                = 0
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 11.1803
   AZIMUTH          = 180
   ..
"L2South Wall (G.W8.I36)" = INTERIOR-WALL
   NEXT-TO          = "L2SW Perim Spc (G.SW22)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L2North Wall (G.W8.I37)" = INTERIOR-WALL
   NEXT-TO          = "L2WSW Perim Spc (G.WSW7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V6
   ..
"L2Core Spc (G.C9)" = SPACE
   X                = 282
   Y                = 56
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.049
   PEOPLE-HG-LAT    = 227.643
   PEOPLE-HG-SENS   = 251.202
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.85*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 322.8
   POLYGON          = "L2Space Polygon 9"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Restroom*
   ..
"Exterior Wall 174" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.C9.I38)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2South Wall (G.C9.I39)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C9)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V1
   ..
"L2North Wall (G.C9.I40)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L2West Wall (G.C9.I41)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V5
   ..
"L2Core Spc (G.C10)" = SPACE
   X                = 301
   Y                = 86
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.049
   PEOPLE-HG-LAT    = 227.643
   PEOPLE-HG-SENS   = 251.202
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.63*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L2Space Polygon 10"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Storage*
   ..
"Exterior Wall 176" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.C10.I42)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2South Wall (G.C10.I43)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C25)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V1
   ..
"L2East Wall (G.C10.I44)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C24)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L2North Wall (G.C10.I45)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L2West Wall (G.C10.I46)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C9)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L2Core Spc (G.C11)" = SPACE
   X                = 301
   Y                = 56
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.049
   PEOPLE-HG-LAT    = 227.643
   PEOPLE-HG-SENS   = 251.202
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.85*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 322.8
   POLYGON          = "L2Space Polygon 11"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Restroom*
   ..
"Exterior Wall 175" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.C11.I47)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2South Wall (G.C11.I48)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V1
   ..
"L2West Wall (G.C11.I49)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C9)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L2North Perim Spc (G.N12)" = SPACE
   X                = 170
   Y                = 127
   AZIMUTH          = 90
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0708
   PEOPLE-HG-LAT    = 228.161
   PEOPLE-HG-SENS   = 251.174
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.96*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.46*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 80.7
   POLYGON          = "L2Space Polygon 12"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Classroom*
   ..
"L2North Wall (G.N12.E6)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V4
   SHADING-SURFACE  = YES
   ..
"L2North Win (G.N12.E6.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 3
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L2North Win (G.N12.E6.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 18.1
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L2North Win (G.N12.E6.W3)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 25.9
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L2North Win (G.N12.E6.W4)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 33
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L2North Win (G.N12.E6.W5)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 55.8
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L2North Win (G.N12.E6.W6)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 70.5
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L2North Win (G.N12.E6.W7)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 78
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L2North Win (G.N12.E6.W8)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 85.8
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"Exterior Wall 148" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.N12.I50)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2South Wall (G.N12.I51)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L2North Perim Spc (G.N13)" = SPACE
   X                = 283
   Y                = 137
   AZIMUTH          = 90
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0708
   PEOPLE-HG-LAT    = 228.161
   PEOPLE-HG-SENS   = 251.174
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.96*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.46*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 80.7
   POLYGON          = "L2Space Polygon 13"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Classroom*
   ..
"L2North Wall (G.N13.E7)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V4
   SHADING-SURFACE  = YES
   ..
"L2North Win (G.N13.E7.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 2
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L2North Win (G.N13.E7.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 9
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L2North Win (G.N13.E7.W3)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 32
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L2North Win (G.N13.E7.W4)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 47
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"Exterior Wall 146" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.N13.I52)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2South Wall (G.N13.I53)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L2NE Perim Spc (G.NE14)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.1004
   PEOPLE-HG-LAT    = 228.161
   PEOPLE-HG-SENS   = 251.174
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.96*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.46*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 80.7
   POLYGON          = "L2Space Polygon 14"
   LOCATION         = FLOOR-V22
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Classroom*
   ..
"L2East Wall (G.NE14.E8)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L2East Win (G.NE14.E8.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 7.3
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L2North Wall (G.NE14.E9)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..
"L2North Win (G.NE14.E9.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 3
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L2North Win (G.NE14.E9.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 19.3
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"Exterior Wall 153" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.NE14.I54)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2West Wall (G.NE14.I55)" = INTERIOR-WALL
   NEXT-TO          = "L2North Perim Spc (G.N13)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L2NE Perim Spc (G.NE15)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0867
   PEOPLE-HG-LAT    = 228.161
   PEOPLE-HG-SENS   = 251.174
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.96*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.46*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 80.7
   POLYGON          = "L2Space Polygon 15"
   LOCATION         = FLOOR-V21
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Classroom*
   ..
"L2North Wall (G.NE15.E10)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L2North Win (G.NE15.E10.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 4
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L2East Wall (G.NE15.E11)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V5
   SHADING-SURFACE  = YES
   ..
"L2East Win (G.NE15.E11.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 3.4
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L2East Win (G.NE15.E11.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 11
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"Exterior Wall 151" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.NE15.I56)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2North Wall (G.NE15.I57)" = INTERIOR-WALL
   NEXT-TO          = "L2NE Perim Spc (G.NE14)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L2West Wall (G.NE15.I58)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L2South Wall (G.NE15.I59)" = INTERIOR-WALL
   NEXT-TO          = "L2SE Perim Spc (G.SE16)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L2SE Perim Spc (G.SE16)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0991
   PEOPLE-HG-LAT    = 228.161
   PEOPLE-HG-SENS   = 251.174
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.96*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.46*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 80.7
   POLYGON          = "L2Space Polygon 16"
   LOCATION         = FLOOR-V19
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Classroom*
   ..
"L2South Wall (G.SE16.E12)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L2South Win (G.SE16.E12.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 27.2
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L2East Wall (G.SE16.E13)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..
"L2East Win (G.SE16.E13.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 3
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L2East Win (G.SE16.E13.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 18.2
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"Exterior Wall 152" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.SE16.I60)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2West Wall (G.SE16.I61)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L2Core Spc (G.C17)" = SPACE
   X                = 153
   Y                = 54
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0667
   PEOPLE-HG-LAT    = 228.161
   PEOPLE-HG-SENS   = 251.174
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {1.07*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 53.8
   POLYGON          = "L2Space Polygon 17"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Multi Purpose*
   ..
"Exterior Wall 191" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   X                = 85
   Y                = 0
   LOCATION         = TOP
   POLYGON          = "L2Space Polygon_17"
   ..
"L3West Wall (G.W1.E1)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 0
   Z                = 15.1
   HEIGHT           = 5.5
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..
"L3South Wall (G.W1.E2)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   Z                = 15.1
   HEIGHT           = 5.5
   WIDTH            = 85
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L3South Win (G.W1.E2.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 3
   Y                = 0
   HEIGHT           = {5.5*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L3South Win (G.W1.E2.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 16.7
   Y                = 0
   HEIGHT           = {5.5*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L3South Win (G.W1.E2.W3)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 29.8
   Y                = 0
   HEIGHT           = {5.5*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L3South Win (G.W1.E2.W4)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 42.9
   Y                = 0
   HEIGHT           = {5.5*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L3South Win (G.W1.E2.W5)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 56
   Y                = 0
   HEIGHT           = {5.5*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L3South Win (G.W1.E2.W6)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 69.1
   Y                = 0
   HEIGHT           = {5.5*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L3East Wall (G.W1.E3)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 85
   Z                = 15.1
   HEIGHT           = 5.5
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..
"L3North Wall (G.W1.E4)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 85
   Z                = 15.1
   HEIGHT           = 5.5
   WIDTH            = 85
   LOCATION         = SPACE-V3
   SHADING-SURFACE  = YES
   ..
"L3Roof (G.W1.E5)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   X                = 85
   Z                = 20.6
   AZIMUTH          = 90
   LOCATION         = TOP
   POLYGON          = "L3Space Polygon 1"
   SHADING-SURFACE  = YES
   ..
"L2Flr (G.C17.I62)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2West Wall (G.C17.I63)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C17)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V5
   ..
"L2South Perim Spc (G.S18)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0733
   PEOPLE-HG-LAT    = 228.161
   PEOPLE-HG-SENS   = 251.174
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.96*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.46*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 80.7
   POLYGON          = "L2Space Polygon 18"
   LOCATION         = FLOOR-V14
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Classroom*
   ..
"L2East Wall (G.S18.E14)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L2South Wall (G.S18.E15)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V5
   SHADING-SURFACE  = YES
   ..
"L2South Win (G.S18.E15.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 7
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L2South Win (G.S18.E15.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 22
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L2South Win (G.S18.E15.W3)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 30
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L2South Win (G.S18.E15.W4)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 38
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"Exterior Wall 157" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.S18.I64)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2North Wall (G.S18.I65)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L2SSW Perim Spc (G.SSW19)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0758
   PEOPLE-HG-LAT    = 228.161
   PEOPLE-HG-SENS   = 251.174
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.96*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.46*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 80.7
   POLYGON          = "L2Space Polygon 19"
   LOCATION         = FLOOR-V16
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Classroom*
   ..
"L2West Wall (G.SSW19.E16)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L2South Wall (G.SSW19.E17)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..
"L2South Win (G.SSW19.E17.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 1
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L2South Win (G.SSW19.E17.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 16.4
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"Exterior Wall 155" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.SSW19.I66)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2East Wall (G.SSW19.I67)" = INTERIOR-WALL
   NEXT-TO          = "L2SE Perim Spc (G.SE20)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L2North Wall (G.SSW19.I68)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L2SE Perim Spc (G.SE20)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.1004
   PEOPLE-HG-LAT    = 228.161
   PEOPLE-HG-SENS   = 251.174
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.96*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.46*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 80.7
   POLYGON          = "L2Space Polygon 20"
   LOCATION         = FLOOR-V18
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Classroom*
   ..
"L2East Wall (G.SE20.E18)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L2South Wall (G.SE20.E19)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V4
   SHADING-SURFACE  = YES
   ..
"L2South Win (G.SE20.E19.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 4.4
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L2South Win (G.SE20.E19.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 12
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"Exterior Wall 154" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.SE20.I69)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2North Wall (G.SE20.I70)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L2West Perim Spc (G.W21)" = SPACE
   X                = 119
   Y                = 125
   AZIMUTH          = 81.8699
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0643
   PEOPLE-HG-LAT    = 227.086
   PEOPLE-HG-SENS   = 251.232
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.66*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L2Space Polygon 21"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Corridor/Transition*
   ..
"L2West Wall (G.W21.E20)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V9
   SHADING-SURFACE  = YES
   ..
"L2West Win (G.W21.E20.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 1
   Y                = 1
   HEIGHT           = 11.8
   WIDTH            = 32
   FRAME-CONDUCT    = 2.781
   ..
"L2South Wall (G.W21.E21)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V10
   SHADING-SURFACE  = YES
   ..
"L2South Win (G.W21.E21.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 1
   Y                = 1
   HEIGHT           = 11.8
   WIDTH            = 14
   FRAME-CONDUCT    = 2.781
   ..
"Exterior Wall 164" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.W21.I71)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2West Wall (G.W21.I72)" = INTERIOR-WALL
   NEXT-TO          = "L2NNW Perim Spc (G.NNW23)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V1
   ..
"L2West Wall (G.W21.I73)" = INTERIOR-WALL
   NEXT-TO          = "L2West Perim Spc (G.W6)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L2NNW Wall (G.W21.I74)" = INTERIOR-WALL
   NEXT-TO          = "L2West Perim Spc (G.W6)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L2WSW Wall (G.W21.I75)" = INTERIOR-WALL
   NEXT-TO          = "L2WSW Perim Spc (G.WSW7)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L2South Wall (G.W21.I76)" = INTERIOR-WALL
   NEXT-TO          = "L2West Perim Spc (G.W8)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V5
   ..
"L2West Wall (G.W21.I77)" = INTERIOR-WALL
   NEXT-TO          = "L2West Perim Spc (G.W8)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V6
   ..
"L2North Wall (G.W21.I78)" = INTERIOR-WALL
   NEXT-TO          = "L2West Perim Spc (G.W8)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V7
   ..
"L2WSW Wall (G.W21.I79)" = INTERIOR-WALL
   NEXT-TO          = "L2SW Perim Spc (G.SW22)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V8
   ..
"L2East Wall (G.W21.I80)" = INTERIOR-WALL
   NEXT-TO          = "L2South Perim Spc (G.S1)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V11
   ..
"L2South Wall (G.W21.I81)" = INTERIOR-WALL
   NEXT-TO          = "L2SW Perim Spc (G.SW30)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V13
   ..
"L2East Wall (G.W21.I82)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V14
   ..
"L2North Wall (G.W21.I83)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C17)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V15
   ..
"L2North Wall (G.W21.I84)" = INTERIOR-WALL
   NEXT-TO          = "L2West Perim Spc (G.W21)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V16
   ..
"L2East Wall (G.W21.I85)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C3)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V18
   ..
"L2South Wall (G.W21.I86)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C3)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V19
   ..
"L2East Wall (G.W21.I87)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C3)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V20
   ..
"L2South Wall (G.W21.I88)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C3)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V21
   ..
"L2West Wall (G.W21.I89)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C3)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V22
   ..
"L2South Wall (G.W21.I90)" = INTERIOR-WALL
   NEXT-TO          = "L2West Perim Spc (G.W21)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V23
   ..
"L2East Wall (G.W21.I91)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C17)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V24
   ..
"L2South Wall (G.W21.I92)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C17)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V25
   ..
"L2East Wall (G.W21.I93)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V26
   ..
"L2North Wall (G.W21.I94)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C26)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V27
   ..
"L2East Wall (G.W21.I95)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C26)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V28
   ..
"L2North Wall (G.W21.I96)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C29)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V29
   ..
"L2East Wall (G.W21.I97)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C29)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V30
   ..
"L2North Wall (G.W21.I98)" = INTERIOR-WALL
   NEXT-TO          = "L2North Perim Spc (G.N28)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V31
   ..
"L2West Wall (G.W21.I99)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C27)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V32
   ..
"L2North Wall (G.W21.I100)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C27)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V33
   ..
"L2East Wall (G.W21.I101)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C27)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V34
   ..
"L2South Wall (G.W21.I102)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C27)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V35
   ..
"L2East Wall (G.W21.I103)" = INTERIOR-WALL
   NEXT-TO          = "L2North Perim Spc (G.N28)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V36
   ..
"L2North Wall (G.W21.I104)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = -0.707108
   Y                = 23.3345
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 12.1655
   AZIMUTH          = -91.3322
   ..
"L2North Wall (G.W21.I105)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = -0.424263
   Y                = 11.1723
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 11.1803
   AZIMUTH          = -92.1747
   ..
"L2SW Perim Spc (G.SW22)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.1024
   PEOPLE-HG-LAT    = 228.577
   PEOPLE-HG-SENS   = 251.152
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 100000
   POLYGON          = "L2Space Polygon 22"
   LOCATION         = FLOOR-V8
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Void*
   ..
"L2SSE Wall (G.SW22.E22)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..
"Exterior Wall 169" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.SW22.I106)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2West Wall (G.SW22.I107)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 0
   Y                = 0
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 15.1327
   AZIMUTH          = 180
   ..
"L2NNW Perim Spc (G.NNW23)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.049
   PEOPLE-HG-LAT    = 227.643
   PEOPLE-HG-SENS   = 251.202
   EQUIPMENT-KW     = ( 3 )
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.43*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 2152
   POLYGON          = "L2Space Polygon 23"
   LOCATION         = FLOOR-V3
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Electrical/Mechanical*
   ..
"Exterior Wall 165" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.NNW23.I108)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2WSW Wall (G.NNW23.I109)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 0
   Y                = 0
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 3.16228
   AZIMUTH          = 180
   ..
"L2West Wall (G.NNW23.I110)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 3.16228
   Y                = 0
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 8.06226
   AZIMUTH          = -168.69
   ..
"L2South Wall (G.NNW23.I111)" = INTERIOR-WALL
   NEXT-TO          = "L2West Perim Spc (G.W6)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L2SSE Wall (G.NNW23.I112)" = INTERIOR-WALL
   NEXT-TO          = "L2West Perim Spc (G.W6)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L2East Wall (G.NNW23.I113)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 7.58947
   Y                = 25.9307
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 3
   AZIMUTH          = 18.435
   ..
"L2North Wall (G.NNW23.I114)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 4.74342
   Y                = 26.8794
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 9.05539
   AZIMUTH          = -77.9052
   ..
"L2North Wall (G.NNW23.I115)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 2.84605
   Y                = 18.025
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 18.2483
   AZIMUTH          = -81.0273
   ..
"L2Core Spc (G.C24)" = SPACE
   X                = 312
   Y                = 86
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.049
   PEOPLE-HG-LAT    = 227.643
   PEOPLE-HG-SENS   = 251.202
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.85*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 322.8
   POLYGON          = "L2Space Polygon 24"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Restroom*
   ..
"Exterior Wall 177" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.C24.I116)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2South Wall (G.C24.I117)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C25)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V1
   ..
"L2North Wall (G.C24.I118)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L2Core Spc (G.C25)" = SPACE
   X                = 301
   Y                = 71
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.049
   PEOPLE-HG-LAT    = 228.161
   PEOPLE-HG-SENS   = 251.174
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {1.07*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 53.8
   POLYGON          = "L2Space Polygon 25"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Amenity (Lounge/recreation*
   ..
"Exterior Wall 178" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.C25.I119)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2South Wall (G.C25.I120)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C11)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V1
   ..
"L2West Wall (G.C25.I121)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C11)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L2North Wall (G.C25.I122)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V5
   ..
"L2West Wall (G.C25.I123)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C24)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V6
   ..
"L2West Wall (G.C25.I124)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C9)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V8
   ..
"L2Core Spc (G.C26)" = SPACE
   X                = 153
   Y                = 93
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.049
   PEOPLE-HG-LAT    = 227.643
   PEOPLE-HG-SENS   = 251.202
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.63*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L2Space Polygon 26"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Storage*
   ..
"Exterior Wall 172" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.C26.I125)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2East Wall (G.C26.I126)" = INTERIOR-WALL
   NEXT-TO          = "L2North Perim Spc (G.N12)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L2North Wall (G.C26.I127)" = INTERIOR-WALL
   NEXT-TO          = "L2North Perim Spc (G.N28)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L2Core Spc (G.C27)" = SPACE
   X                = 130
   Y                = 98
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.049
   PEOPLE-HG-LAT    = 228.161
   PEOPLE-HG-SENS   = 251.174
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {1.07*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 53.8
   POLYGON          = "L2Space Polygon 27"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Multi Purpose*
   ..
"Exterior Wall 173" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.C27.I128)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2North Perim Spc (G.N28)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0817
   PEOPLE-HG-LAT    = 228.161
   PEOPLE-HG-SENS   = 251.174
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.96*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.46*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 80.7
   POLYGON          = "L2Space Polygon 28"
   LOCATION         = FLOOR-V28
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Classroom*
   ..
"L2East Wall (G.N28.E23)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V6
   SHADING-SURFACE  = YES
   ..
"L2North Wall (G.N28.E24)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V7
   SHADING-SURFACE  = YES
   ..
"L2North Win (G.N28.E24.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 3
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L2North Win (G.N28.E24.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 18.5
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"Exterior Wall 149" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.N28.I129)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2WSW Wall (G.N28.I130)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 0
   Y                = 0
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 8.24621
   AZIMUTH          = 180
   ..
"L2West Wall (G.N28.I131)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C27)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L2East Wall (G.N28.I132)" = INTERIOR-WALL
   NEXT-TO          = "L2North Perim Spc (G.N12)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V5
   ..
"L2Core Spc (G.C29)" = SPACE
   X                = 146
   Y                = 98
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.049
   PEOPLE-HG-LAT    = 227.643
   PEOPLE-HG-SENS   = 251.202
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.63*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 1076
   POLYGON          = "L2Space Polygon 29"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Storage*
   ..
"Exterior Wall 171" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.C29.I133)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2East Wall (G.C29.I134)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C26)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L2North Wall (G.C29.I135)" = INTERIOR-WALL
   NEXT-TO          = "L2North Perim Spc (G.N28)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L2SW Perim Spc (G.SW30)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.084
   PEOPLE-HG-LAT    = 228.161
   PEOPLE-HG-SENS   = 251.174
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.96*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.46*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 80.7
   POLYGON          = "L2Space Polygon 30"
   LOCATION         = FLOOR-V12
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Classroom*
   ..
"L2West Wall (G.SW30.E25)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L2South Wall (G.SW30.E26)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..
"L2South Win (G.SW30.E26.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 3
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"L2South Win (G.SW30.E26.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 18.4
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"Exterior Wall 160" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"Exterior Wall 194" = EXTERIOR-WALL
   CONSTRUCTION     = "Exposed Floor"
   X                = 21
   Y                = 25
   LOCATION         = BOTTOM
   POLYGON          = "L2Space Polygon__30"
   ..
"L2East Wall (G.SW30.I137)" = INTERIOR-WALL
   NEXT-TO          = "L2South Perim Spc (G.S31)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L2South Wall (G.SW30.I138)" = INTERIOR-WALL
   NEXT-TO          = "L2South Perim Spc (G.S31)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L2East Wall (G.SW30.I139)" = INTERIOR-WALL
   NEXT-TO          = "L2South Perim Spc (G.S32)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V5
   ..
"L2West Wall (G.SW30.I140)" = INTERIOR-WALL
   NEXT-TO          = "L2South Perim Spc (G.S1)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V7
   ..
"Interior Wall 409" = INTERIOR-WALL
   NEXT-TO          = "L1WCore Spc (G.C6)"
   CONSTRUCTION     = "L2GFlr Construction"
   AZIMUTH          = 180
   TILT             = 0
   LOCATION         = BOTTOM
   POLYGON          = "L2Space Polygon_30"
   ..
"L2South Perim Spc (G.S31)" = SPACE
   X                = 182
   Y                = 10
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0826
   PEOPLE-HG-LAT    = 228.161
   PEOPLE-HG-SENS   = 251.174
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.96*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.46*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 80.7
   POLYGON          = "L2Space Polygon 31"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Classroom*
   ..
"L2South Wall (G.S31.E27)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L2South Win (G.S31.E27.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 1
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"Exterior Wall 159" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.S31.I141)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2South Perim Spc (G.S32)" = SPACE
   X                = 193
   Y                = 10
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0696
   PEOPLE-HG-LAT    = 228.161
   PEOPLE-HG-SENS   = 251.174
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.96*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.46*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 80.7
   POLYGON          = "L2Space Polygon 32"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Classroom*
   ..
"L2South Wall (G.S32.E28)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L2South Win (G.S32.E28.W1)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 5.6
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L2South Win (G.S32.E28.W2)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 13.6
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 4
   FRAME-CONDUCT    = 2.781
   ..
"L2South Win (G.S32.E28.W3)" = WINDOW
   GLASS-TYPE       = "L1WWindow Type #1 GT"
   FRAME-WIDTH      = 0
   X                = 21
   Y                = 3
   HEIGHT           = {6.2*#PA("WWR")}
   WIDTH            = 11.8
   FRAME-CONDUCT    = 2.781
   ..
"Exterior Wall 158" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2Flr (G.S32.I142)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2East Wall (G.S32.I143)" = INTERIOR-WALL
   NEXT-TO          = "L2South Perim Spc (G.S18)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V2
   ..
"L2North Wall (G.S32.I144)" = INTERIOR-WALL
   NEXT-TO          = "L2Core Spc (G.C2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V3
   ..
"L2South Wall (G.S32.I145)" = INTERIOR-WALL
   NEXT-TO          = "L2South Perim Spc (G.S31)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V5
   ..
"L2West Wall (G.S32.I146)" = INTERIOR-WALL
   NEXT-TO          = "L2South Perim Spc (G.S31)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V6
   ..
"L2MGround Flr" = FLOOR
   Z                = 15.1
   AZIMUTH          = 360
   POLYGON          = "L2MFloor Polygon"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 21.3
   SPACE-HEIGHT     = 21.3
   C-DIAGRAM-DATA   = *Detailed UI DiagData*
   ..
"L2MNNE Perim Spc (G.NNE1)" = SPACE
   X                = 125
   Y                = 155
   AZIMUTH          = 74.0546
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 227.928
   PEOPLE-HG-SENS   = 251.193
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 100000
   POLYGON          = "L2MSpace Polygon 1"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Void*
   ..
"L2MESE Perim Spc (G.ESE2)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.1308
   PEOPLE-HG-LAT    = 227.928
   PEOPLE-HG-SENS   = 251.193
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.58*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 2152
   POLYGON          = "L2MSpace Polygon 2"
   LOCATION         = FLOOR-V8
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Stairway*
   ..
"L2MSouth Wall (G.ESE2.E3)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 0
   Y                = 0
   Z                = 15.1
   HEIGHT           = 6.2
   WIDTH            = 12.1655
   AZIMUTH          = 180
   SHADING-SURFACE  = YES
   ..
"L2MENE Wall (G.ESE2.E4)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 12.1655
   Y                = 0
   Z                = 15.1
   HEIGHT           = 6.2
   WIDTH            = 8.24621
   AZIMUTH          = 85.4261
   SHADING-SURFACE  = YES
   ..
"L2MEast Wall (G.ESE2.E5)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   LOCATION         = SPACE-V3
   SHADING-SURFACE  = YES
   ..
"Exterior Wall 144" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   ..
"L2MFlr (G.ESE2.I3)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2MSouth Wall (G.ESE2.I4)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 0
   Y                = 0
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 12.1655
   AZIMUTH          = 180
   ..
"L2MENE Wall (G.ESE2.I5)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 12.1655
   Y                = 0
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 8.24621
   AZIMUTH          = 85.4261
   ..
"L2MNorth Wall (G.ESE2.I6)" = INTERIOR-WALL
   NEXT-TO          = "L2MNNE Perim Spc (G.NNE1)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V4
   ..
"L2MWest Perim Spc (G.W3)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0756
   PEOPLE-HG-LAT    = 227.928
   PEOPLE-HG-SENS   = 251.193
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0.43*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0.09*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 2152
   POLYGON          = "L2MSpace Polygon 3"
   LOCATION         = FLOOR-V1
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Electrical/Mechanical*
   ..
"L2MWest Wall (G.W3.E6)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 0
   Y                = 0
   Z                = 10.4
   HEIGHT           = 10.9
   WIDTH            = 27.4591
   AZIMUTH          = 180
   SHADING-SURFACE  = YES
   ..
"L2MSSE Wall (G.W3.E7)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   Z                = 19
   HEIGHT           = 2.2
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..
"L2MENE Wall (G.W3.E9)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 28.2967
   Y                = 37.474
   Z                = 15.1
   HEIGHT           = 6.2
   WIDTH            = 3.16228
   AZIMUTH          = -7.94347
   SHADING-SURFACE  = YES
   ..
"L2MSouth Wall (G.W3.E10)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 25.1647
   Y                = 37.037
   Z                = 15.1
   HEIGHT           = 6.2
   WIDTH            = 18.2483
   AZIMUTH          = 91.0292
   SHADING-SURFACE  = YES
   ..
"L2MSouth Wall (G.W3.E11)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 25.4925
   Y                = 55.2823
   Z                = 15.1
   HEIGHT           = 6.2
   WIDTH            = 9.05539
   AZIMUTH          = 94.1513
   SHADING-SURFACE  = YES
   ..
"L2MWest Wall (G.W3.E12)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 26.148
   Y                = 64.3139
   Z                = 15.1
   HEIGHT           = 6.2
   WIDTH            = 3
   AZIMUTH          = -169.509
   SHADING-SURFACE  = YES
   ..
"L2MSouth Wall (G.W3.E13)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 29.0979
   Y                = 63.7677
   Z                = 15.1
   HEIGHT           = 6.2
   WIDTH            = 11.1803
   AZIMUTH          = 90.1866
   SHADING-SURFACE  = YES
   ..
"L2MNorth Wall (G.W3.E14)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 0.691936
   Y                = 75.13
   Z                = 19
   HEIGHT           = 2.3
   WIDTH            = 12.1655
   AZIMUTH          = -88.9708
   SHADING-SURFACE  = YES
   ..
"L2MNNW Wall (G.W3.E15)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 0.473431
   Y                = 62.9665
   Z                = 19
   HEIGHT           = 2.3
   WIDTH            = 20.3961
   AZIMUTH          = -90.8185
   SHADING-SURFACE  = YES
   ..
"L2MNorth Wall (G.W3.E16)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 0.764774
   Y                = 42.5725
   Z                = 19
   HEIGHT           = 2.3
   WIDTH            = 12.1655
   AZIMUTH          = -88.9708
   SHADING-SURFACE  = YES
   ..
"L2MNorth Wall (G.W3.E17)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 0.546268
   Y                = 30.4089
   Z                = 19
   HEIGHT           = 2.3
   WIDTH            = 12.1655
   AZIMUTH          = -88.9708
   SHADING-SURFACE  = YES
   ..
"L2MNorth Wall (G.W3.E18)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 0.327759
   Y                = 18.2453
   Z                = 19
   HEIGHT           = 2.3
   WIDTH            = 13.1529
   AZIMUTH          = -88.2547
   SHADING-SURFACE  = YES
   ..
"L2MNNW Wall (G.W3.E19)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = -0.072834
   Y                = 5.0985
   Z                = 19
   HEIGHT           = 2.3
   WIDTH            = 5.09902
   AZIMUTH          = -90.8185
   SHADING-SURFACE  = YES
   ..
"Exterior Wall 143" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   Z                = 19
   HEIGHT           = 2.2
   LOCATION         = SPACE-V3
   ..
"Exterior Wall 189" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   LOCATION         = TOP
   POLYGON          = "L2MSpace Polygon_3"
   ..
"L3WWSW Wall (G.W1.E1)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 0
   Y                = 10.2
   Z                = 21.3
   HEIGHT           = 5.1
   WIDTH            = 9.22
   AZIMUTH          = -184
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"L3WSSE Wall (G.W1.E2)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 9.22
   Y                = 11
   Z                = 21.3
   HEIGHT           = 5.1
   WIDTH            = 15.29
   AZIMUTH          = -270.5
   LOCATION         = SPACE-V3
   SHADING-SURFACE  = YES
   ..
"L3WEast Wall (G.W1.E3)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 0
   Y                = 26.5
   Z                = 21.3
   HEIGHT           = 5.1
   WIDTH            = 9.05
   AZIMUTH          = 182
   LOCATION         = SPACE-V4
   SHADING-SURFACE  = YES
   ..
"L3WNorth Wall (G.W1.E4)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-16 Proposed Wall_57"
   X                = 0
   Y                = 10.1
   Z                = 21.3
   HEIGHT           = 5.1
   WIDTH            = 16.4
   AZIMUTH          = -270
   LOCATION         = SPACE-V3
   SHADING-SURFACE  = YES
   ..
"L3WRoof (G.W1.E5)" = EXTERIOR-WALL
   CONSTRUCTION     = "R-30 Proposed Roof_12"
   Y                = 10
   Z                = 26.4
   AZIMUTH          = 178
   LOCATION         = TOP
   POLYGON          = "L3WSpace Polygon 1"
   SHADING-SURFACE  = YES
   ..
"L2MFlr (G.W3.I7)" = INTERIOR-WALL
   CONSTRUCTION     = "L2GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"L2MWest Wall (G.W3.I8)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 0
   Y                = 0
   Z                = 0
   HEIGHT           = 10.4
   WIDTH            = 27.4591
   AZIMUTH          = 180
   ..
"L2MENE Wall (G.W3.I9)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 28.2967
   Y                = 37.474
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 3.16228
   AZIMUTH          = -7.94347
   ..
"L2MSouth Wall (G.W3.I10)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 25.1647
   Y                = 37.037
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 18.2483
   AZIMUTH          = 91.0292
   ..
"L2MSouth Wall (G.W3.I11)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 25.4925
   Y                = 55.2823
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 9.05539
   AZIMUTH          = 94.1513
   ..
"L2MWest Wall (G.W3.I12)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 26.148
   Y                = 64.3139
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 3
   AZIMUTH          = -169.509
   ..
"L2MSouth Wall (G.W3.I13)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 29.0979
   Y                = 63.7677
   Z                = 0
   HEIGHT           = 15.1
   WIDTH            = 11.1803
   AZIMUTH          = 90.1866
   ..
"L2MEast Wall (G.W3.I14)" = INTERIOR-WALL
   NEXT-TO          = "L2MESE Perim Spc (G.ESE2)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V9
   ..
"L2MENE Wall (G.W3.I15)" = INTERIOR-WALL
   NEXT-TO          = "L2MNNE Perim Spc (G.NNE1)"
   CONSTRUCTION     = "L1WIWall Construction"
   LOCATION         = SPACE-V10
   ..
"L2MNorth Wall (G.W3.I16)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 0.691936
   Y                = 75.13
   Z                = 0
   HEIGHT           = 19
   WIDTH            = 12.1655
   AZIMUTH          = -88.9708
   ..
"L2MNNW Wall (G.W3.I17)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 0.473431
   Y                = 62.9665
   Z                = 0
   HEIGHT           = 19
   WIDTH            = 20.3961
   AZIMUTH          = -90.8185
   ..
"L2MNorth Wall (G.W3.I18)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 0.764774
   Y                = 42.5725
   Z                = 0
   HEIGHT           = 19
   WIDTH            = 12.1655
   AZIMUTH          = -88.9708
   ..
"L2MNorth Wall (G.W3.I19)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 0.546268
   Y                = 30.4089
   Z                = 0
   HEIGHT           = 19
   WIDTH            = 12.1655
   AZIMUTH          = -88.9708
   ..
"L2MNorth Wall (G.W3.I20)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = 0.327759
   Y                = 18.2453
   Z                = 0
   HEIGHT           = 19
   WIDTH            = 13.1529
   AZIMUTH          = -88.2547
   ..
"L2MNNW Wall (G.W3.I21)" = INTERIOR-WALL
   CONSTRUCTION     = "L1WIWall Construction"
   INT-WALL-TYPE    = ADIABATIC
   X                = -0.072834
   Y                = 5.0985
   Z                = 0
   HEIGHT           = 19
   WIDTH            = 5.09902
   AZIMUTH          = -90.8185
   ..
"L3WGround Flr" = FLOOR
   Z                = 36.4
   AZIMUTH          = 360
   POLYGON          = "L3WFloor Polygon"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 5.1
   SPACE-HEIGHT     = 5.1
   C-DIAGRAM-DATA   = *Detailed UI DiagData*
   ..
"L3WWest Perim Spc (G.W1)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 227.932
   PEOPLE-HG-SENS   = 251.193
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 100000
   POLYGON          = "L3WSpace Polygon 1"
   LOCATION         = FLOOR-V1
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Void*
   ..
"L3Ground Flr" = FLOOR
   Z                = 30.2
   AZIMUTH          = 360
   POLYGON          = "L3Floor Polygon"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 5.5
   SPACE-HEIGHT     = 5.5
   C-DIAGRAM-DATA   = *Detailed UI DiagData*
   ..
"L3West Perim Spc (G.W1)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 227.932
   PEOPLE-HG-SENS   = 251.193
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 100000
   POLYGON          = "L3Space Polygon 1"
   LOCATION         = FLOOR-V1
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Void*
   ..
"L3EGround Flr" = FLOOR
   Z                = 30.2
   AZIMUTH          = 360
   POLYGON          = "L3EFloor Polygon"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 6.5
   SPACE-HEIGHT     = 6.5
   C-DIAGRAM-DATA   = *Detailed UI DiagData*
   ..
"L3EWest Perim Spc (G.W1)" = SPACE
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0
   PEOPLE-HG-LAT    = 227.932
   PEOPLE-HG-SENS   = 251.193
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( {0*#PA("LPD")} )
   EQUIPMENT-W/AREA = ( {0*#PA("PLUG")} )
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   AREA/PERSON      = 100000
   POLYGON          = "L3ESpace Polygon 1"
   LOCATION         = FLOOR-V1
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Void*
   ..
"Dummy 01" = SPACE
   AREA             = 1
   VOLUME           = 1
   SHAPE            = NO-SHAPE
   INF-SCHEDULE     = "Inf Sch"
   INF-FLOW/AREA    = 0
   LIGHT-REF-POINT1 = ( 5, 10 )
   VIEW-AZIMUTH     = 180
   C-ACTIVITY-DESC  = *Dummy*
   ..
$ *********************************************************
$ **                                                     **
$ **                Performance Curves                   **
$ **                                                     **
$ *********************************************************
"ACHPVRT-Heat-PLR" = CURVE-FIT
   TYPE             = QUADRATIC
   INPUT-TYPE       = COEFFICIENTS
   COEFFICIENTS     = ( 0.099118, 0.693248, 0.207592 )
   ..
"VRF Heating Eir F EWB / ODB" = CURVE-FIT
   TYPE             = BI-QUADRATIC-T
   INPUT-TYPE       = COEFFICIENTS
   COEFFICIENTS     = ( -3.62297, 0.12715, -0.00083, 0.05509, -0.00018,
   -0.00074 )
   ..
"VRF Cooling PLR" = CURVE-FIT
   TYPE             = QUADRATIC
   INPUT-TYPE       = COEFFICIENTS
   COEFFICIENTS     = ( 0.1181, 0.3937, 0.4731 )
   ..
"VRF Cooling EIR F EWB / ODB" = CURVE-FIT
   TYPE             = BI-QUADRATIC-T
   INPUT-TYPE       = COEFFICIENTS
   COEFFICIENTS     = ( 1.56571, -0.02679, 0.00021, -0.00566, 7e-005, 3e-005 )
   ..
"VRF Cooling Capacity" = CURVE-FIT
   TYPE             = BI-QUADRATIC-T
   INPUT-TYPE       = COEFFICIENTS
   COEFFICIENTS     = ( 3.45972, -0.09322, 0.00086, 0.00948, -5e-005, -8e-005 )
   ..
"Chiller Flat EIR-PLR" = CURVE-FIT
   TYPE             = QUADRATIC
   INPUT-TYPE       = COEFFICIENTS
   COEFFICIENTS     = ( 0, 1, 0 )
   ..
$ *********************************************************
$ **                                                     **
$ **              Electric & Fuel Meters                 **
$ **                                                     **
$ *********************************************************
$ ---------------------------------------------------------
$              Electric Meters
$ ---------------------------------------------------------
"EM1" = ELEC-METER
   TYPE             = UTILITY
   INTERIOR-POWER   = ( {3 $bath fan/locker room fan assumption},
{9127.5/1000
$ERV-101}, {5$Servery Exhaust Fan Est.}, {9355.4112/1000
$ERV-102}, {6611/1000
$GYM ERV} )
   INTERIOR-SCH     = ( "4 hr Day Fan", "D FAN FRAC - AHU-1", "4 hr Day Fan",
         "D Fan Frac - AHU-2", "D Frac - Gym AHU-3" )
   INTERIOR-EU      = ( VENT-FANS, VENT-FANS, VENT-FANS, VENT-FANS, VENT-FANS )
   EXTERIOR-POWER   = ( 4.9 )
   EXTERIOR-SCH     = ( "ASH 10 Ext Lgt" )
   ..
$ ---------------------------------------------------------
$              Fuel Meters
$ ---------------------------------------------------------
$ ---------------------------------------------------------
$              Master Meters
$ ---------------------------------------------------------
"MASTER-METERS 1" = MASTER-METERS
   MSTR-ELEC-METER  = "EM1"
   MSTR-FUEL-METER  = "FM1"
   ..
$ *********************************************************
$ **                                                     **
$ **      HVAC Circulation Loops / Plant Equipment       **
$ **                                                     **
$ *********************************************************
$ ---------------------------------------------------------
$              Pumps
$ ---------------------------------------------------------
"P-1/P-2" = PUMP
   HEAD             = 70
   MOTOR-EFF        = 0.9
   CAP-CTRL         = VAR-SPEED-PUMP
   PUMP-MAX-RATIO   = 1
   ..
"BP-1" = PUMP
   HEAD             = 20
   MOTOR-EFF        = 0.9
   PUMP-MAX-RATIO   = 1
   ..
"P-3/P-4" = PUMP
   HEAD             = 70
   MOTOR-EFF        = 0.9
   CAP-CTRL         = VAR-SPEED-PUMP
   PUMP-MAX-RATIO   = 1
   ..
$ ---------------------------------------------------------
$              Heat Exchangers
$ ---------------------------------------------------------
$ ---------------------------------------------------------
$              Circulation Loops
$ ---------------------------------------------------------
"DHW Plant Loop" = CIRCULATION-LOOP
   TYPE             = DHW
   LOOP-DESIGN-DT   = 100
   DESIGN-HEAT-T    = 140
   PROCESS-FLOW     = ( 0.514 )
   PROCESS-SCH      = ( "MNECB-97 D-School HotWtr Sched" )
   PROCESS-T        = ( 135 )
   ..
"HW Loop" = CIRCULATION-LOOP
   TYPE             = HW
   LOOP-DESIGN-DT   = {170-120}
   LOOP-OPERATION   = DEMAND
   DESIGN-HEAT-T    = {180}
   HEAT-SETPT-CTRL  = LOAD-RESET
   LOOP-PUMP        = "P-1/P-2"
   ..
"Glycol loop" = CIRCULATION-LOOP
   TYPE             = HW
   SUBTYPE          = SECONDARY
   LOOP-DESIGN-DT   = {150-118}
   PRIMARY-LOOP     = "HW Loop"
   DESIGN-HEAT-T    = {150}
   LOOP-PUMP        = "P-3/P-4"
   ..
$ ---------------------------------------------------------
$              Chillers
$ ---------------------------------------------------------
$ ---------------------------------------------------------
$              Boilers
$ ---------------------------------------------------------
"Boiler_" = BOILER
   TYPE             = HW-CONDENSING
   RATED-HWR-T      = 140
   CAPACITY-RATIO   = 1
   ELEC-INPUT-RATIO = 0
   HEAT-INPUT-RATIO =
{IF(#PA("PLANT") == 1) Then
   1/0.9
   ELSE
   1/0.85
   ENDIF}
   HIR-FPLR         = "Chiller Flat EIR-PLR"
   LOCATION         = ZONE
   ZONE-NAME        = "L1Core Zn (G.C32)"
   START-UP-TIME    = 0
   STANDBY-TIME     = 0.001
   HW-LOOP          = "HW Loop"
   HW-PUMP          = "BP-1"
   ..
$ ---------------------------------------------------------
$              Domestic Water Heaters
$ ---------------------------------------------------------
"DHW Wtr Htr" = DW-HEATER
   TYPE             = GAS
   CAPACITY-RATIO   = 1
   ELEC-INPUT-RATIO = 0
   HEAT-INPUT-RATIO = {1/0.95}
   TANK-UA          = 0
   LOCATION         = ZONE
   ZONE-NAME        = "L1Core Zn (G.C32)"
   DHW-LOOP         = "DHW Plant Loop"
   C-RECOV-EFF      = 0.8
   C-STBY-LOSS-FRAC = 1.60408
   C-TANK-EXT-RVAL  = 12
   ..
$ ---------------------------------------------------------
$              Heat Rejection
$ ---------------------------------------------------------
$ ---------------------------------------------------------
$              Tower Free Cooling
$ ---------------------------------------------------------
$ ---------------------------------------------------------
$              Photovoltaic Modules
$ ---------------------------------------------------------
$ ---------------------------------------------------------
$              Electric Generators
$ ---------------------------------------------------------
$ ---------------------------------------------------------
$              Thermal Storage
$ ---------------------------------------------------------
$ ---------------------------------------------------------
$              Ground Loop Heat Exchangers
$ ---------------------------------------------------------
$ ---------------------------------------------------------
$              Compliance DHW (residential dwelling units)
$ ---------------------------------------------------------
$ *********************************************************
$ **                                                     **
$ **            Steam & Chilled Water Meters             **
$ **                                                     **
$ *********************************************************
$ ---------------------------------------------------------
$              Steam Meters
$ ---------------------------------------------------------
$ ---------------------------------------------------------
$              Chilled Water Meters
$ ---------------------------------------------------------
$ *********************************************************
$ **                                                     **
$ **               HVAC Systems / Zones                  **
$ **                                                     **
$ *********************************************************
SET-DEFAULT FOR SYSTEM
   TYPE = PSZ
   ECONO-LIMIT-T    = 75
   MAX-FAN-RATIO    = 1
   HMIN-FLOW-RATIO  = 1
   HW-VALVE-TYPE    = TWO-WAY
   CRANKCASE-HEAT   = 0
   SIZING-OPTION    = COINCIDENT
   ..
SET-DEFAULT FOR SYSTEM
   TYPE = PVAVS
   HUMIDIFIER-TYPE  = FURNACE
   MAX-SUPPLY-T     = 72
   HEAT-SET-T       = 72
   HEAT-CONTROL     = WARMEST
   MIN-SUPPLY-T     = 55
   COOL-SET-T       = 55
   COOL-CONTROL     = WARMEST
   ECONO-LIMIT-T    = 70
   COOL-MIN-RESET-T = 55
   RESET-PRIORITY   = AIRFLOW-FIRST
   COOL-MAX-RESET-T = 72
   MIN-AIR-SCH      = "MNECB-97 D-School Min OA Sch"
   FAN-SCHEDULE     = "MNECB-97 D-School Fans Sched"
   FAN-CONTROL      = SPEED
   MAX-FAN-RATIO    = 1
   REHEAT-DELTA-T   = 17
   HW-VALVE-TYPE    = TWO-WAY
   BBRD-LOOP        = "HW Loop"
   CRANKCASE-HEAT   = 0
   FURNACE-AUX      = 0
   FURNACE-HIR      = {1/0.89}
   SIZING-OPTION    = COINCIDENT
   ERV-RECOVER-TYPE = ENTHALPY-WHEEL
   ERV-RUN-CTRL     = OA-EXHAUST-DT
   ERV-TEMP-CTRL    = MIXED-AIR-RESET
   ERV-CAP-CTRL     = MODULATE-HX
   ERV-HX-KW/FLOW   = 0
   ERV-OA-STATIC    = 0
   ERV-EXH-STATIC   = 0
   ERV-FROST-CTRL   = PREHEAT-OA
   ERV-PREHEAT-CTRL = FIXED-SETPT
   PREHEAT-AIR-DT   = 50
   ..
SET-DEFAULT FOR ZONE
   TYPE = CONDITIONED
   DESIGN-HEAT-T    = 72
   DESIGN-COOL-T    = 77
   BASEBOARD-CTRL   = THERMOSTATIC
   THERMOSTAT-TYPE  = REVERSE-ACTION
   SIZING-OPTION    = ADJUST-LOADS
   ..
"MUA-1" = SYSTEM
   TYPE             = PSZ
   HEAT-SOURCE      = HOT-WATER
   ZONE-HEAT-SOURCE = NONE
   MAX-SUPPLY-T     = 72
   HEAT-SET-T       = 72
   COOLING-SCHEDULE = "Off Sch"
   SUPPLY-FLOW      = 4000
   MIN-OUTSIDE-AIR  = 1
   MIN-AIR-SCH      = "MUA min OA sched"
   OA-CONTROL       = FIXED
   FAN-SCHEDULE     = "MUA fans sched"
   SUPPLY-KW/FLOW   = 0.0006
   RETURN-KW/FLOW   = 0.0004
   HW-LOOP          = "HW Loop"
   COOLING-EIR      = 0.3
   CONTROL-ZONE     = "Dummy 02"
   ..
"Dummy 02" = ZONE
   TYPE             = CONDITIONED
   OUTSIDE-AIR-FLOW = 4000
   ASSIGNED-FLOW    = 5000
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   SPACE            = "Dummy 01"
   ..
"AHU-101" = SYSTEM
   TYPE             = PVAVS
   HEAT-SOURCE      = HOT-WATER
   ZONE-HEAT-SOURCE = HOT-WATER
   PREHEAT-SOURCE   = HOT-WATER
   BASEBOARD-SOURCE = HOT-WATER
   MIN-HUMIDITY     = 29
   MIN-OA-METHOD    =
         {switch #PA("DCV")
   case 1: #SI("FRAC-OF-DESIGN-FLOW","SYSTEM","MIN-OA-METHOD")
   case 2: #SI("DCV-RETURN-SENSOR","SYSTEM","MIN-OA-METHOD")
   case 3: #SI("FRAC-OF-DESIGN-FLOW","SYSTEM","MIN-OA-METHOD")
   default:#SI("DCV-RETURN-SENSOR","SYSTEM","MIN-OA-METHOD")
   endswitch}
   SUPPLY-FLOW      = 25002.8
   OA-CONTROL       = FIXED
   RECOVER-EXHAUST  = YES
   SUPPLY-KW/FLOW   = 0.00112
   RETURN-KW/FLOW   = 0.00042
   MIN-FLOW-RATIO   = 0.3
   HMIN-FLOW-RATIO  = 0.3
   MIN-FLOW/AREA    =
         {switch #PA("DCV")
   case 1: 0.35
   case 2: no_default
   case 3: 0.35
   default:no_default
   endswitch}
   HMIN-FLOW/AREA   =
         {switch #PA("DCV")
   case 1: 0.35
   case 2: no_default
   case 3: 0.35
   default:no_default
   endswitch}
   HW-LOOP          = "HW Loop"
   COOLING-EIR      = {1/3}
   COOL-CTRL-RANGE  = 0
   ZONE-HW-LOOP     = "Glycol loop"
   ERV-SENSIBLE-EFF =
         {switch #PA("ERV")
   case 1: 0.65
   case 2: 0.75
   default:0.75
   endswitch}
   ERV-LATENT-EFF   =
         {switch #PA("ERV")
   case 1: 0.60
   case 2: 0.65
   default:0.65
   endswitch}
   ERV-PREHEAT-T    = 23
   HMAX-FLOW-RATIO  = 1
   ..
"L1NW Perim Zn (G.NW2)" = ZONE
   TYPE             = CONDITIONED
   BASEBOARD-RATING = -16500
   OA-FLOW/PER      = 323
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1NW Perim Spc (G.NW2)"
   OA-FLOW/AREA     = 0.15
   ..
"L1West Perim Zn (G.W4)" = ZONE
   TYPE             = CONDITIONED
   BASEBOARD-RATING = -2500
   OA-FLOW/PER      = 0
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1West Perim Spc (G.W4)"
   OA-FLOW/AREA     = 0.15
   ..
"L1NNE Perim Zn (G.NNE5)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 0
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1NNE Perim Spc (G.NNE5)"
   OA-FLOW/AREA     = 0.15
   ..
"L1Core Zn (G.C7)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 323
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1Core Spc (G.C7)"
   OA-FLOW/AREA     = 0.15
   ..
"L1Core Zn (G.C9)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 0
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1Core Spc (G.C9)"
   OA-FLOW/AREA     = 0.15
   ..
"L1Core Zn (G.C22)" = ZONE
   TYPE             = CONDITIONED
   BASEBOARD-RATING = -2500
   OA-FLOW/PER      = 0
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1Core Spc (G.C22)"
   OA-FLOW/AREA     = 0.15
   ..
"L1West Perim Zn (G.W36)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 65
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1West Perim Spc (G.W36)"
   OA-FLOW/AREA     = 0.15
   ..
"L1SW Perim Zn (G.SW37)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 0
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1SW Perim Spc (G.SW37)"
   OA-FLOW/AREA     = 0.15
   ..
"L1South Perim Zn (G.S38)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 65
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1South Perim Spc (G.S38)"
   OA-FLOW/AREA     = 0.15
   ..
"L1SE Perim Zn (G.SE39)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 16
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1SE Perim Spc (G.SE39)"
   OA-FLOW/AREA     = 0.15
   ..
"L1Core Zn (G.C40)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 16
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1Core Spc (G.C40)"
   OA-FLOW/AREA     = 0.15
   ..
"L1Core Zn (G.C41)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 32
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1Core Spc (G.C41)"
   OA-FLOW/AREA     = 0.15
   ..
"L1Core Zn (G.C43)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 16
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1Core Spc (G.C43)"
   OA-FLOW/AREA     = 0.15
   ..
"L1NNE Perim Zn (G.NNE44)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 24
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1NNE Perim Spc (G.NNE44)"
   OA-FLOW/AREA     = 0.15
   ..
"L1North Perim Zn (G.N45)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 24
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1North Perim Spc (G.N45)"
   OA-FLOW/AREA     = 0.15
   ..
"L1North Perim Zn (G.N46)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 24
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1North Perim Spc (G.N46)"
   OA-FLOW/AREA     = 0.15
   ..
"L1NE Perim Zn (G.NE47)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 24
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1NE Perim Spc (G.NE47)"
   OA-FLOW/AREA     = 0.15
   ..
"L1NE Perim Zn (G.NE48)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 24
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1NE Perim Spc (G.NE48)"
   OA-FLOW/AREA     = 0.15
   ..
"L1SE Perim Zn (G.SE49)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 24
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1SE Perim Spc (G.SE49)"
   OA-FLOW/AREA     = 0.15
   ..
"L1Core Zn (G.C50)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 16
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1Core Spc (G.C50)"
   OA-FLOW/AREA     = 0.15
   ..
"L1Core Zn (G.C51)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 0
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1Core Spc (G.C51)"
   OA-FLOW/AREA     = 0.15
   ..
"L1Core Zn (G.C52)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 16
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1Core Spc (G.C52)"
   OA-FLOW/AREA     = 0.15
   ..
"L1Core Zn (G.C53)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 16
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1Core Spc (G.C53)"
   OA-FLOW/AREA     = 0.15
   ..
"L1Core Zn (G.C54)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 16
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1Core Spc (G.C54)"
   OA-FLOW/AREA     = 0.15
   ..
"L1Core Zn (G.C55)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 16
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1Core Spc (G.C55)"
   OA-FLOW/AREA     = 0.15
   ..
"L1SSW Perim Zn (G.SSW56)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 24
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1SSW Perim Spc (G.SSW56)"
   OA-FLOW/AREA     = 0.15
   ..
"L1South Perim Zn (G.S57)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 24
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1South Perim Spc (G.S57)"
   OA-FLOW/AREA     = 0.15
   ..
"L1SSW Perim Zn (G.SSW58)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 24
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1SSW Perim Spc (G.SSW58)"
   OA-FLOW/AREA     = 0.15
   ..
"L1SE Perim Zn (G.SE59)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 24
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1SE Perim Spc (G.SE59)"
   OA-FLOW/AREA     = 0.15
   ..
"L1WEast Perim Zn (G.E2)" = ZONE
   TYPE             = CONDITIONED
   BASEBOARD-RATING = -12500
   OA-FLOW/PER      = 0
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1WEast Perim Spc (G.E2)"
   OA-FLOW/AREA     = 0.15
   ..
"L1WCore Zn (G.C3)" = ZONE
   TYPE             = CONDITIONED
   BASEBOARD-RATING = -2000
   OA-FLOW/PER      = 0
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1WCore Spc (G.C3)"
   OA-FLOW/AREA     = 0.15
   ..
"L1WNorth Perim Zn (G.N8)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 16
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1WNorth Perim Spc (G.N8)"
   OA-FLOW/AREA     = 0.15
   ..
"L1WWest Perim Zn (G.W10)" = ZONE
   TYPE             = CONDITIONED
   BASEBOARD-RATING = -5000
   OA-FLOW/PER      = 16
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1WWest Perim Spc (G.W10)"
   OA-FLOW/AREA     = 0.15
   ..
"L1WCore Zn (G.C11)" = ZONE
   TYPE             = CONDITIONED
   BASEBOARD-RATING = -2000
   OA-FLOW/PER      = 16
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1WCore Spc (G.C11)"
   OA-FLOW/AREA     = 0.15
   ..
"L1WWSW Perim Zn (G.WSW12)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 16
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1WWSW Perim Spc (G.WSW12)"
   OA-FLOW/AREA     = 0.15
   ..
"L1WSouth Perim Zn (G.S13)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 16
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1WSouth Perim Spc (G.S13)"
   OA-FLOW/AREA     = 0.15
   ..
"L1Core Zn (G.C26)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 0
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   SPACE            = "L1Core Spc (G.C26)"
   OA-FLOW/AREA     = 0.15
   ..
"L1Core Zn (G.C29)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 97
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   SPACE            = "L1Core Spc (G.C29)"
   OA-FLOW/AREA     = 0.15
   ..
"L1Core Zn (G.C31)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 0
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   SPACE            = "L1Core Spc (G.C31)"
   OA-FLOW/AREA     = 0.15
   ..
"L1Core Zn (G.C30)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 0
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   SPACE            = "L1Core Spc (G.C30)"
   OA-FLOW/AREA     = 0.15
   ..
"L1Core Zn (G.C27)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 0
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   SPACE            = "L1Core Spc (G.C27)"
   OA-FLOW/AREA     = 0.15
   ..
"L1Core Zn (G.C28)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 0
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   SPACE            = "L1Core Spc (G.C28)"
   OA-FLOW/AREA     = 0.15
   ..
"L1West Perim Zn (G.W19)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 0
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   SPACE            = "L1West Perim Spc (G.W19)"
   OA-FLOW/AREA     = 0.15
   ..
"L1Core Zn (G.C23)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 0
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   SPACE            = "L1Core Spc (G.C23)"
   OA-FLOW/AREA     = 0.15
   ..
"L1Core Zn (G.C11)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 0
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   SPACE            = "L1Core Spc (G.C11)"
   OA-FLOW/AREA     = 0.15
   ..
"L1Core Zn (G.C25)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 0
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   SPACE            = "L1Core Spc (G.C25)"
   OA-FLOW/AREA     = 0.15
   ..
"L1WCore Zn (G.C6)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 0
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   SPACE            = "L1WCore Spc (G.C6)"
   OA-FLOW/AREA     = 0.15
   ..
"L1WWest Perim Zn (G.W5)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 0
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   SPACE            = "L1WWest Perim Spc (G.W5)"
   OA-FLOW/AREA     = 0.15
   ..
"L1WWSW Perim Zn (G.WSW4)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 0
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   SPACE            = "L1WWSW Perim Spc (G.WSW4)"
   OA-FLOW/AREA     = 0.15
   ..
"L1WWNW Perim Zn (G.WNW7)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 16
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1WWNW Perim Spc (G.WNW7)"
   OA-FLOW/AREA     = 0.15
   ..
"L1WWest Perim Zn (G.W9)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 16
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1WWest Perim Spc (G.W9)"
   OA-FLOW/AREA     = 0.15
   ..
"AHU-102" = SYSTEM
   TYPE             = PVAVS
   HEAT-SOURCE      = HOT-WATER
   PREHEAT-SOURCE   = HOT-WATER
   BASEBOARD-SOURCE = HOT-WATER
   MIN-HUMIDITY     = 29
   MIN-OA-METHOD    =
         {switch #PA("DCV")
   case 1: #SI("FRAC-OF-DESIGN-FLOW","SYSTEM","MIN-OA-METHOD")
   case 2: #SI("DCV-RETURN-SENSOR","SYSTEM","MIN-OA-METHOD")
   case 3: #SI("FRAC-OF-DESIGN-FLOW","SYSTEM","MIN-OA-METHOD")
   default:#SI("DCV-RETURN-SENSOR","SYSTEM","MIN-OA-METHOD")
   endswitch}
   SUPPLY-FLOW      = 15319.5
   OA-CONTROL       = FIXED
   RECOVER-EXHAUST  = YES
   SUPPLY-KW/FLOW   = 0.00112
   RETURN-KW/FLOW   = 0.00042
   MIN-FLOW-RATIO   =
         {switch #PA("DCV")
   case 1: 0.5
   case 2: 0.5
   case 3: 0.3
   default:0.42
   endswitch}
   HMIN-FLOW-RATIO  =
         {switch #PA("DCV")
   case 1: 0.5
   case 2: 0.5
   case 3: 0.3
   default:0.42
   endswitch}
   MIN-FLOW/AREA    =
         {switch #PA("DCV")
   case 1: 0.38
   case 2: no_default
   case 3: 0.38
   default:no_default
   endswitch}
   HMIN-FLOW/AREA   =
         {switch #PA("DCV")
   case 1: 0.39
   case 2: no_default
   case 3: 0.39
   default:no_default
   endswitch}
   HW-LOOP          = "HW Loop"
   COOLING-EIR      = 0.3
   ZONE-HW-LOOP     = "Glycol loop"
   ERV-SENSIBLE-EFF =
         {switch #PA("ERV")
   case 1: 0.65
   case 2: 0.75
   default:0.75
   endswitch}
   ERV-LATENT-EFF   =
         {switch #PA("ERV")
   case 1: 0.60
   case 2: 0.65
   default:0.65
   endswitch}
   ERV-PREHEAT-T    = 23
   HMAX-FLOW-RATIO  = 1
   ..
"L2Core Zn (G.C2)" = ZONE
   TYPE             = CONDITIONED
   BASEBOARD-RATING = -80000
   OA-FLOW/PER      = 481
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L2Core Spc (G.C2)"
   OA-FLOW/AREA     = 0.22
   ..
"L2West Perim Zn (G.W21)" = ZONE
   TYPE             = CONDITIONED
   BASEBOARD-RATING = -40000
   OA-FLOW/PER      = 481
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L2West Perim Spc (G.W21)"
   OA-FLOW/AREA     = 0.22
   ..
"L2North Perim Zn (G.N12)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 36
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L2North Perim Spc (G.N12)"
   OA-FLOW/AREA     = 0.22
   ..
"L2North Perim Zn (G.N13)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 36
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L2North Perim Spc (G.N13)"
   OA-FLOW/AREA     = 0.22
   ..
"L2NE Perim Zn (G.NE14)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 36
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L2NE Perim Spc (G.NE14)"
   OA-FLOW/AREA     = 0.22
   ..
"L2NE Perim Zn (G.NE15)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 36
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L2NE Perim Spc (G.NE15)"
   OA-FLOW/AREA     = 0.22
   ..
"L2SE Perim Zn (G.SE16)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 36
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L2SE Perim Spc (G.SE16)"
   OA-FLOW/AREA     = 0.22
   ..
"L2Core Zn (G.C17)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 24
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L2Core Spc (G.C17)"
   OA-FLOW/AREA     = 0.22
   ..
"L2South Perim Zn (G.S18)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 36
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L2South Perim Spc (G.S18)"
   OA-FLOW/AREA     = 0.22
   ..
"L2SSW Perim Zn (G.SSW19)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 36
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L2SSW Perim Spc (G.SSW19)"
   OA-FLOW/AREA     = 0.22
   ..
"L2SE Perim Zn (G.SE20)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 36
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L2SE Perim Spc (G.SE20)"
   OA-FLOW/AREA     = 0.22
   ..
"L2Core Zn (G.C27)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 24
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L2Core Spc (G.C27)"
   OA-FLOW/AREA     = 0.22
   ..
"L2North Perim Zn (G.N28)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 36
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L2North Perim Spc (G.N28)"
   OA-FLOW/AREA     = 0.22
   ..
"L2South Perim Zn (G.S32)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 36
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L2South Perim Spc (G.S32)"
   OA-FLOW/AREA     = 0.22
   ..
"L2SW Perim Zn (G.SW30)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 36
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L2SW Perim Spc (G.SW30)"
   OA-FLOW/AREA     = 0.22
   ..
"L2South Perim Zn (G.S31)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 36
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L2South Perim Spc (G.S31)"
   OA-FLOW/AREA     = 0.22
   ..
"AHU-103 (GYM)" = SYSTEM
   TYPE             = PVAVS
   HEAT-SOURCE      = HOT-WATER
   ZONE-HEAT-SOURCE = NONE
   PREHEAT-SOURCE   = HOT-WATER
   BASEBOARD-SOURCE = HOT-WATER
   HEAT-SET-T       = 72
   COOLING-SCHEDULE = "Off Sch"
   MIN-HUMIDITY     = 30
   MIN-OA-METHOD    =
         {switch #PA("DCV")
   case 1: #SI("FRAC-OF-DESIGN-FLOW","SYSTEM","MIN-OA-METHOD")
   case 2: #SI("DCV-RETURN-SENSOR","SYSTEM","MIN-OA-METHOD")
   case 3: #SI("FRAC-OF-DESIGN-FLOW","SYSTEM","MIN-OA-METHOD")
   default:#SI("DCV-RETURN-SENSOR","SYSTEM","MIN-OA-METHOD")
   endswitch}
   COOL-MAX-RESET-T = 72
   SUPPLY-FLOW      = 17004
   RECOVER-EXHAUST  = YES
   SUPPLY-KW/FLOW   = 0.0008
   RETURN-KW/FLOW   = 0.0006
   MIN-FLOW-RATIO   =
         {switch #PA("DCV")
   case 1: 0.5
   case 2: 0.5
   case 3: 0.3
   default:0.32
   endswitch}
   HMIN-FLOW-RATIO  =
         {switch #PA("DCV")
   case 1: 0.5
   case 2: 0.5
   case 3: 0.3
   default:0.32
   endswitch}
   MIN-FLOW/AREA    =
         {switch #PA("DCV")
   case 1: 0.32
   case 2: no_default
   case 3: 0.32
   default:no_default
   endswitch}
   HMIN-FLOW/AREA   =
         {switch #PA("DCV")
   case 1: 0.32
   case 2: no_default
   case 3: 0.32
   default:no_default
   endswitch}
   HW-LOOP          = "HW Loop"
   COOLING-EIR      = 0.3
   ZONE-HW-LOOP     = "Glycol loop"
   ERV-SENSIBLE-EFF =
         {switch #PA("ERV")
   case 1: 0.65
   case 2: 0.75
   default:0.90
   endswitch}
   ERV-LATENT-EFF   =
         {switch #PA("ERV")
   case 1: 0.65
   case 2: 0.75
   default:0.65
   endswitch}
   ERV-PREHEAT-T    = 23
   ..
"L1GYWest Perim Zn (G.W1)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 50
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1GYWest Perim Spc (G.W1)"
   OA-FLOW/AREA     = 0.47
   ..
"L1GWest Perim Zn (G.W1)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 50
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1GWest Perim Spc (G.W1)"
   OA-FLOW/AREA     = 0.47
   ..
"L1South Perim Zn (G.S14)" = ZONE
   TYPE             = CONDITIONED
   OA-FLOW/PER      = 0
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   SPACE            = "L1South Perim Spc (G.S14)"
   OA-FLOW/AREA     = 0.47
   ..
"L1North Perim Zn (G.N35)" = ZONE
   TYPE             = CONDITIONED
   BASEBOARD-RATING = -1000
   OA-FLOW/PER      = 75
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   COOL-TEMP-SCH    = "77F D-School Coolng"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1North Perim Spc (G.N35)"
   OA-FLOW/AREA     = 0.47
   ..
"HEATING ONLY-1" = SYSTEM
   TYPE             = UVT
   HEAT-SOURCE      = HOT-WATER
   BASEBOARD-SOURCE = NONE
   MAX-SUPPLY-T     = 90
   MIN-AIR-SCH      = "MNECB-97 G-Multfam Min OA Sch"
   FAN-SCHEDULE     = "MNECB-97 D-School Fans Sched"
   SUPPLY-KW/FLOW   = 0.0003
   NIGHT-CYCLE-CTRL = CYCLE-ON-ANY
   HW-LOOP          = "HW Loop"
   ..
"L1NW Perim Zn (G.NW12)" = ZONE
   TYPE             = CONDITIONED
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   SPACE            = "L1NW Perim Spc (G.NW12)"
   ..
"HEATING ONLY-2" = SYSTEM
   TYPE             = UVT
   HEAT-SOURCE      = HOT-WATER
   BASEBOARD-SOURCE = NONE
   MAX-SUPPLY-T     = 90
   MIN-AIR-SCH      = "MNECB-97 G-Multfam Min OA Sch"
   FAN-SCHEDULE     = "MNECB-97 D-School Fans Sched"
   SUPPLY-KW/FLOW   = 0.0003
   NIGHT-CYCLE-CTRL = CYCLE-ON-ANY
   HW-LOOP          = "HW Loop"
   ..
"L1East Perim Zn (G.E10)" = ZONE
   TYPE             = CONDITIONED
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   SPACE            = "L1East Perim Spc (G.E10)"
   ..
"HEATING ONLY-3" = SYSTEM
   TYPE             = UVT
   HEAT-SOURCE      = HOT-WATER
   BASEBOARD-SOURCE = NONE
   MAX-SUPPLY-T     = 90
   MIN-AIR-SCH      = "MNECB-97 G-Multfam Min OA Sch"
   FAN-SCHEDULE     = "MNECB-97 D-School Fans Sched"
   SUPPLY-KW/FLOW   = 0.0003
   NIGHT-CYCLE-CTRL = CYCLE-ON-ANY
   HW-LOOP          = "HW Loop"
   ..
"L1South Perim Zn (G.S13)" = ZONE
   TYPE             = CONDITIONED
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   SPACE            = "L1South Perim Spc (G.S13)"
   ..
"HEATING ONLY-4" = SYSTEM
   TYPE             = UVT
   HEAT-SOURCE      = HOT-WATER
   BASEBOARD-SOURCE = NONE
   MAX-SUPPLY-T     = 90
   MIN-AIR-SCH      = "MNECB-97 G-Multfam Min OA Sch"
   FAN-SCHEDULE     = "MNECB-97 D-School Fans Sched"
   SUPPLY-KW/FLOW   = 0.0003
   NIGHT-CYCLE-CTRL = CYCLE-ON-ANY
   HW-LOOP          = "HW Loop"
   ..
"L1South Perim Zn (G.S6)" = ZONE
   TYPE             = CONDITIONED
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1South Perim Spc (G.S6)"
   ..
"HEATING ONLY-5" = SYSTEM
   TYPE             = UVT
   HEAT-SOURCE      = HOT-WATER
   BASEBOARD-SOURCE = NONE
   MAX-SUPPLY-T     = 90
   MIN-AIR-SCH      = "MNECB-97 G-Multfam Min OA Sch"
   FAN-SCHEDULE     = "MNECB-97 D-School Fans Sched"
   SUPPLY-KW/FLOW   = 0.0003
   NIGHT-CYCLE-CTRL = CYCLE-ON-ANY
   HW-LOOP          = "HW Loop"
   ..
"L1South Perim Zn (G.S3)" = ZONE
   TYPE             = CONDITIONED
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1South Perim Spc (G.S3)"
   ..
"HEATING ONLY-6" = SYSTEM
   TYPE             = UVT
   HEAT-SOURCE      = HOT-WATER
   BASEBOARD-SOURCE = NONE
   MAX-SUPPLY-T     = 90
   MIN-AIR-SCH      = "MNECB-97 G-Multfam Min OA Sch"
   FAN-SCHEDULE     = "MNECB-97 D-School Fans Sched"
   SUPPLY-KW/FLOW   = 0.0003
   NIGHT-CYCLE-CTRL = CYCLE-ON-ANY
   HW-LOOP          = "HW Loop"
   ..
"L1South Perim Zn (G.S33)" = ZONE
   TYPE             = CONDITIONED
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   SPACE            = "L1South Perim Spc (G.S33)"
   ..
"HEATING ONLY-7" = SYSTEM
   TYPE             = UVT
   HEAT-SOURCE      = HOT-WATER
   BASEBOARD-SOURCE = NONE
   MAX-SUPPLY-T     = 90
   MIN-AIR-SCH      = "MNECB-97 G-Multfam Min OA Sch"
   FAN-SCHEDULE     = "MNECB-97 D-School Fans Sched"
   SUPPLY-KW/FLOW   = 0.0003
   NIGHT-CYCLE-CTRL = CYCLE-ON-ANY
   HW-LOOP          = "HW Loop"
   ..
"L1SSE Perim Zn (G.SSE8)" = ZONE
   TYPE             = CONDITIONED
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1SSE Perim Spc (G.SSE8)"
   ..
"HEATING ONLY-8" = SYSTEM
   TYPE             = UVT
   HEAT-SOURCE      = HOT-WATER
   BASEBOARD-SOURCE = NONE
   MAX-SUPPLY-T     = 90
   MIN-AIR-SCH      = "MNECB-97 G-Multfam Min OA Sch"
   FAN-SCHEDULE     = "MNECB-97 D-School Fans Sched"
   SUPPLY-KW/FLOW   = 0.0003
   NIGHT-CYCLE-CTRL = CYCLE-ON-ANY
   HW-LOOP          = "HW Loop"
   ..
"L2NW Perim Zn (G.NW4)" = ZONE
   TYPE             = CONDITIONED
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   SPACE            = "L2NW Perim Spc (G.NW4)"
   ..
"HEATING ONLY-9" = SYSTEM
   TYPE             = UVT
   HEAT-SOURCE      = HOT-WATER
   BASEBOARD-SOURCE = NONE
   MAX-SUPPLY-T     = 90
   MIN-AIR-SCH      = "MNECB-97 G-Multfam Min OA Sch"
   FAN-SCHEDULE     = "MNECB-97 D-School Fans Sched"
   SUPPLY-KW/FLOW   = 0.0003
   NIGHT-CYCLE-CTRL = CYCLE-ON-ANY
   HW-LOOP          = "HW Loop"
   ..
"L2South Perim Zn (G.S5)" = ZONE
   TYPE             = CONDITIONED
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   SPACE            = "L2South Perim Spc (G.S5)"
   ..
"HEATING ONLY-10" = SYSTEM
   TYPE             = UVT
   HEAT-SOURCE      = HOT-WATER
   BASEBOARD-SOURCE = NONE
   MAX-SUPPLY-T     = 90
   MIN-AIR-SCH      = "MNECB-97 G-Multfam Min OA Sch"
   FAN-SCHEDULE     = "MNECB-97 D-School Fans Sched"
   SUPPLY-KW/FLOW   = 0.0003
   NIGHT-CYCLE-CTRL = CYCLE-ON-ANY
   HW-LOOP          = "HW Loop"
   ..
"L2Core Zn (G.C25)" = ZONE
   TYPE             = CONDITIONED
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L2Core Spc (G.C25)"
   ..
"HEATING ONLY-11" = SYSTEM
   TYPE             = UVT
   HEAT-SOURCE      = HOT-WATER
   BASEBOARD-SOURCE = NONE
   MAX-SUPPLY-T     = 90
   MIN-AIR-SCH      = "MNECB-97 G-Multfam Min OA Sch"
   FAN-SCHEDULE     = "MNECB-97 D-School Fans Sched"
   SUPPLY-KW/FLOW   = 0.0003
   NIGHT-CYCLE-CTRL = CYCLE-ON-ANY
   HW-LOOP          = "HW Loop"
   ..
"L1WNE Perim Zn (G.NE1)" = ZONE
   TYPE             = CONDITIONED
   HEAT-TEMP-SCH    = "MNECB-97 D-School Heatng Sched"
   HW-LOOP          = "Glycol loop"
   SPACE            = "L1WNE Perim Spc (G.NE1)"
   ..
"COOLING ONLY-1" = SYSTEM
   TYPE             = PSZ
   HEAT-SOURCE      = NONE
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   MAX-SUPPLY-T     = 90
   HEAT-SET-T       = 90
   MIN-SUPPLY-T     = 55
   MIN-AIR-SCH      = "MNECB-97 G-Multfam Min OA Sch"
   OA-CONTROL       = FIXED
   RECOVER-EXHAUST  = NO
   FAN-SCHEDULE     = "MNECB-97 D-School Fans Sched"
   SUPPLY-KW/FLOW   = 0.0003
   MAX-FAN-RATIO    = 1
   NIGHT-CYCLE-CTRL = CYCLE-ON-ANY
   HMIN-FLOW-RATIO  = 1
   COOLING-EIR      = {1/3.13599}
   CRANKCASE-HEAT   = 0
   HEATING-EIR      = {1/3.245159127}
   HEAT-EIR-FT      = "VRF Heating Eir F EWB / ODB"
   HEAT-EIR-FPLR    = "ACHPVRT-Heat-PLR"
   HP-SUPP-SOURCE   = NONE
   MIN-HP-T         = -4
   MAX-HP-SUPP-T    = 0
   DEFROST-TYPE     = REVERSE-CYCLE
   DEFROST-CTRL     = ON-DEMAND
   SIZING-OPTION    = COINCIDENT
   CONTROL-ZONE     = "L2Core Zn (G.C11)"
   ERV-RECOVER-TYPE = ENTHALPY-HX
   ERV-SENSIBLE-EFF = 0.81
   ERV-LATENT-EFF   = 0.41
   ERV-LAT-FILM-RES = 0.7
   ERV-LAT-FILM-EXP = 0.5
   ERV-RUN-CTRL     = OA-EXHAUST-DT
   ERV-TEMP-CTRL    = MIXED-AIR-RESET
   ERV-CAP-CTRL     = MODULATE-HX
   ERV-HX-KW        = 0
   ERV-FAN-EFF      = 1
   ERV-OA-STATIC    = 0
   ERV-EXH-STATIC   = 0
   ERV-FROST-CTRL   = PREHEAT-OA
   ERV-PREHEAT-CTRL = FIXED-SETPT
   ERV-PREHEAT-T    = 23
   ..
"L2Core Zn (G.C11)" = ZONE
   TYPE             = CONDITIONED
   COOL-TEMP-SCH    = "Mech Cool Sch"
   SPACE            = "L2Core Spc (G.C11)"
   ..
"COOLING ONLY-2" = SYSTEM
   TYPE             = PSZ
   HEAT-SOURCE      = NONE
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   MAX-SUPPLY-T     = 90
   HEAT-SET-T       = 90
   MIN-SUPPLY-T     = 55
   MIN-AIR-SCH      = "MNECB-97 G-Multfam Min OA Sch"
   OA-CONTROL       = FIXED
   RECOVER-EXHAUST  = NO
   FAN-SCHEDULE     = "MNECB-97 D-School Fans Sched"
   SUPPLY-KW/FLOW   = 0.0003
   MAX-FAN-RATIO    = 1
   NIGHT-CYCLE-CTRL = CYCLE-ON-ANY
   HMIN-FLOW-RATIO  = 1
   COOLING-EIR      = {1/3.13599}
   CRANKCASE-HEAT   = 0
   HEATING-EIR      = {1/3.245159127}
   HEAT-EIR-FT      = "VRF Heating Eir F EWB / ODB"
   HEAT-EIR-FPLR    = "ACHPVRT-Heat-PLR"
   HP-SUPP-SOURCE   = NONE
   MIN-HP-T         = -4
   MAX-HP-SUPP-T    = 0
   DEFROST-TYPE     = REVERSE-CYCLE
   DEFROST-CTRL     = ON-DEMAND
   SIZING-OPTION    = COINCIDENT
   CONTROL-ZONE     = "L1Core Zn (G.C34)"
   ERV-RECOVER-TYPE = ENTHALPY-HX
   ERV-SENSIBLE-EFF = 0.81
   ERV-LATENT-EFF   = 0.41
   ERV-LAT-FILM-RES = 0.7
   ERV-LAT-FILM-EXP = 0.5
   ERV-RUN-CTRL     = OA-EXHAUST-DT
   ERV-TEMP-CTRL    = MIXED-AIR-RESET
   ERV-CAP-CTRL     = MODULATE-HX
   ERV-HX-KW        = 0
   ERV-FAN-EFF      = 1
   ERV-OA-STATIC    = 0
   ERV-EXH-STATIC   = 0
   ERV-FROST-CTRL   = PREHEAT-OA
   ERV-PREHEAT-CTRL = FIXED-SETPT
   ERV-PREHEAT-T    = 23
   ..
"L1Core Zn (G.C34)" = ZONE
   TYPE             = CONDITIONED
   COOL-TEMP-SCH    = "Mech Cool Sch"
   SPACE            = "L1Core Spc (G.C34)"
   ..
"COOLING ONLY-3" = SYSTEM
   TYPE             = PSZ
   HEAT-SOURCE      = NONE
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   MAX-SUPPLY-T     = 90
   HEAT-SET-T       = 90
   MIN-SUPPLY-T     = 55
   MIN-AIR-SCH      = "MNECB-97 G-Multfam Min OA Sch"
   OA-CONTROL       = FIXED
   RECOVER-EXHAUST  = NO
   FAN-SCHEDULE     = "MNECB-97 D-School Fans Sched"
   SUPPLY-KW/FLOW   = 0.0003
   MAX-FAN-RATIO    = 1
   NIGHT-CYCLE-CTRL = CYCLE-ON-ANY
   HMIN-FLOW-RATIO  = 1
   COOLING-EIR      = {1/3.13599}
   CRANKCASE-HEAT   = 0
   HEATING-EIR      = {1/3.245159127}
   HEAT-EIR-FT      = "VRF Heating Eir F EWB / ODB"
   HEAT-EIR-FPLR    = "ACHPVRT-Heat-PLR"
   HP-SUPP-SOURCE   = NONE
   MIN-HP-T         = -4
   MAX-HP-SUPP-T    = 0
   DEFROST-TYPE     = REVERSE-CYCLE
   DEFROST-CTRL     = ON-DEMAND
   SIZING-OPTION    = COINCIDENT
   CONTROL-ZONE     = "L1Core Zn (G.C32)"
   ERV-RECOVER-TYPE = ENTHALPY-HX
   ERV-SENSIBLE-EFF = 0.81
   ERV-LATENT-EFF   = 0.41
   ERV-LAT-FILM-RES = 0.7
   ERV-LAT-FILM-EXP = 0.5
   ERV-RUN-CTRL     = OA-EXHAUST-DT
   ERV-TEMP-CTRL    = MIXED-AIR-RESET
   ERV-CAP-CTRL     = MODULATE-HX
   ERV-HX-KW        = 0
   ERV-FAN-EFF      = 1
   ERV-OA-STATIC    = 0
   ERV-EXH-STATIC   = 0
   ERV-FROST-CTRL   = PREHEAT-OA
   ERV-PREHEAT-CTRL = FIXED-SETPT
   ERV-PREHEAT-T    = 23
   ..
"L1Core Zn (G.C32)" = ZONE
   TYPE             = CONDITIONED
   COOL-TEMP-SCH    = "Mech Cool Sch"
   SPACE            = "L1Core Spc (G.C32)"
   ..
"UNHEAT" = SYSTEM
   TYPE             = UHT
   HEAT-SOURCE      = NONE
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1.15
   MAX-SUPPLY-T     = 95
   FAN-SCHEDULE     = "Off Sch"
   SUPPLY-STATIC    = 0.0001
   SUPPLY-EFF       = 0.33
   ..
"L1NNW Perim Zn (G.NNW15)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "L1NNW Perim Spc (G.NNW15)"
   ..
"L1Core Zn (G.C16)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "L1Core Spc (G.C16)"
   ..
"L1West Perim Zn (G.W17)" = ZONE
   TYPE             = CONDITIONED
   DESIGN-COOL-T    = 77
   SPACE            = "L1West Perim Spc (G.W17)"
   ..
"L1WSW Perim Zn (G.WSW18)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "L1WSW Perim Spc (G.WSW18)"
   ..
"L1Core Zn (G.C20)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "L1Core Spc (G.C20)"
   ..
"L1Core Zn (G.C21)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "L1Core Spc (G.C21)"
   ..
"L1Core Zn (G.C24)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "L1Core Spc (G.C24)"
   ..
"L1NNW Perim Zn (G.NNW42)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "L1NNW Perim Spc (G.NNW42)"
   ..
"L2Core Zn (G.C3)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "L2Core Spc (G.C3)"
   ..
"L2West Perim Zn (G.W6)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "L2West Perim Spc (G.W6)"
   ..
"L2WSW Perim Zn (G.WSW7)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "L2WSW Perim Spc (G.WSW7)"
   ..
"L2West Perim Zn (G.W8)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "L2West Perim Spc (G.W8)"
   ..
"L2Core Zn (G.C9)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "L2Core Spc (G.C9)"
   ..
"L2Core Zn (G.C10)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "L2Core Spc (G.C10)"
   ..
"L2NNW Perim Zn (G.NNW23)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "L2NNW Perim Spc (G.NNW23)"
   ..
"L2Core Zn (G.C24)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "L2Core Spc (G.C24)"
   ..
"L2Core Zn (G.C26)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "L2Core Spc (G.C26)"
   ..
"L2Core Zn (G.C29)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "L2Core Spc (G.C29)"
   ..
"L2MESE Perim Zn (G.ESE2)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "L2MESE Perim Spc (G.ESE2)"
   ..
"L2MWest Perim Zn (G.W3)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "L2MWest Perim Spc (G.W3)"
   ..
"VOID" = SYSTEM
   TYPE             = SUM
   HEAT-SOURCE      = NONE
   SYSTEM-REPORTS   = NO
   ..
"L1Core Zn (G.C1)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "L1Core Spc (G.C1)"
   ..
"L2MNNE Perim Zn (G.NNE1)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "L2MNNE Perim Spc (G.NNE1)"
   ..
"L3WWest Perim Zn (G.W1)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "L3WWest Perim Spc (G.W1)"
   ..
"L3West Perim Zn (G.W1)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "L3West Perim Spc (G.W1)"
   ..
"L3EWest Perim Zn (G.W1)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "L3EWest Perim Spc (G.W1)"
   ..
"L2South Perim Zn (G.S1)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "L2South Perim Spc (G.S1)"
   ..
"L2SW Perim Zn (G.SW22)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "L2SW Perim Spc (G.SW22)"
   ..
$ *********************************************************
$ **                                                     **
$ **                Metering & Misc HVAC                 **
$ **                                                     **
$ *********************************************************
$ ---------------------------------------------------------
$              Equipment Controls
$ ---------------------------------------------------------
$ ---------------------------------------------------------
$              Load Management
$ ---------------------------------------------------------
$ *********************************************************
$ **                                                     **
$ **                    Utility Rates                    **
$ **                                                     **
$ *********************************************************
$ ---------------------------------------------------------
$              Ratchets
$ ---------------------------------------------------------
$ ---------------------------------------------------------
$              Block Charges
$ ---------------------------------------------------------
$ ---------------------------------------------------------
$              Utility Rates
$ ---------------------------------------------------------
$ *********************************************************
$ **                                                     **
$ **                 Output Reporting                    **
$ **                                                     **
$ *********************************************************
$ ---------------------------------------------------------
$              Loads Non-Hourly Reporting
$ ---------------------------------------------------------
   LOADS-REPORT
   VERIFICATION     = ( ALL-VERIFICATION )
   SUMMARY          = ( ALL-SUMMARY )
   ..
$ ---------------------------------------------------------
$              Systems Non-Hourly Reporting
$ ---------------------------------------------------------
   SYSTEMS-REPORT
   VERIFICATION     = ( ALL-VERIFICATION )
   SUMMARY          = ( ALL-SUMMARY )
   ..
$ ---------------------------------------------------------
$              Plant Non-Hourly Reporting
$ ---------------------------------------------------------
   PLANT-REPORT
   VERIFICATION     = ( ALL-VERIFICATION )
   SUMMARY          = ( ALL-SUMMARY )
   ..
$ ---------------------------------------------------------
$              Economics Non-Hourly Reporting
$ ---------------------------------------------------------
   ECONOMICS-REPORT
   VERIFICATION     = ( ALL-VERIFICATION )
   SUMMARY          = ( ALL-SUMMARY )
   ..
$ ---------------------------------------------------------
$              Hourly Reporting
$ ---------------------------------------------------------
"EM1 Hourly Report Block" = REPORT-BLOCK
   VARIABLE-TYPE    = "AHU-103 (GYM)"
   VARIABLE-LIST    = ( 1, 39, 17 )
   ..
"Hourly Report" = HOURLY-REPORT
   LIBRARY-ENTRY "Hourly Report"
   ..
$ ---------------------------------------------------------
$              THE END
$ ---------------------------------------------------------
END ..
COMPUTE ..
STOP ..