INPUT ..


$ ---------------------------------------------------------
$              Abort, Diagnostics
$ ---------------------------------------------------------




$ ---------------------------------------------------------
$              Global Parameters
$ ---------------------------------------------------------

PARAMETER
   "INF-ACH"           = 0.113  ..
PARAMETER
   "lab-occ-ACH"       = 6  ..
PARAMETER
   "lab-unocc-ACH"     = 4  ..
PARAMETER
   "WWR-ADJ"           = 0.99  ..
PARAMETER
   "lab-design-cfmsf"  = 2.5  ..
PARAMETER
   "offi-design-cfmsf" = 1  ..
PARAMETER
   "ceiling_height"    = 10  ..
PARAMETER
   "LPD_Reduction"     = 0.9  ..


$ ---------------------------------------------------------
$              Title, Run Periods, Design Days, Holidays
$ ---------------------------------------------------------

TITLE           
   LINE-1           = *Test*
   LINE-2           = *Proposed*
   LINE-3           = *Schematic Design*
   ..

"Entire Year" = RUN-PERIOD-PD
   BEGIN-MONTH      = 1
   BEGIN-DAY        = 1
   BEGIN-YEAR       = 2018
   END-MONTH        = 12
   END-DAY          = 31
   END-YEAR         = 2018
   ..

"CDD Waltham, MA" = DESIGN-DAY      
   TYPE             = COOLING
   DRYBULB-HIGH     = 87.7
   DRYBULB-RANGE    = 14.7
   WETBULB-AT-HIGH  = 74.4
   ..
"HDD Waltham, MA" = DESIGN-DAY      
   TYPE             = HEATING
   DRYBULB-HIGH     = 7.7
   ..

"Standard US Holidays" = HOLIDAYS        
   LIBRARY-ENTRY "US"
   ..


$ ---------------------------------------------------------
$              Compliance Data
$ ---------------------------------------------------------

"Compliance Data" = COMPLIANCE      
   C-CODE-VERSION   = 1
   ..


$ ---------------------------------------------------------
$              Site and Building Data
$ ---------------------------------------------------------

"Site Data" = SITE-PARAMETERS 
   ALTITUDE         = 0
   ..

"Building Data" = BUILD-PARAMETERS
   AZIMUTH          = -58
   HOLIDAYS         = "Standard US Holidays"
   ..



PROJECT-DATA    
   ..


$ ---------------------------------------------------------
$              Materials / Layers / Constructions
$ ---------------------------------------------------------

"R13 derate to R6.1" = MATERIAL        
   TYPE             = RESISTANCE
   RESISTANCE       = 6.1
   ..
"Underground Floor Mat" = MATERIAL        
   TYPE             = RESISTANCE
   RESISTANCE       = 100
   ..
"R7.5 polyiso" = MATERIAL        
   TYPE             = PROPERTIES
   THICKNESS        = 0.088
   CONDUCTIVITY     = 0.0117
   DENSITY          = 2
   SPECIFIC-HEAT    = 0.22
   ..
"R20 Polyiso" = MATERIAL        
   TYPE             = PROPERTIES
   THICKNESS        = 0.225
   CONDUCTIVITY     = 0.0117
   DENSITY          = 2
   SPECIFIC-HEAT    = 0.22
   ..
"R30 Polyiso" = MATERIAL        
   TYPE             = PROPERTIES
   THICKNESS        = 0.285
   CONDUCTIVITY     = 0.0117
   DENSITY          = 2
   SPECIFIC-HEAT    = 0.22
   ..
"Spandrel Min Wool Board 4in" = MATERIAL        
   TYPE             = PROPERTIES
   THICKNESS        = 0.3333
   CONDUCTIVITY     = 0.08
   DENSITY          = 1.8
   SPECIFIC-HEAT    = 0.29
   ..
"R-ficticious under slab" = MATERIAL        
   TYPE             = PROPERTIES
   THICKNESS        = 0.5
   CONDUCTIVITY     = 0.006386
   DENSITY          = 1.5
   SPECIFIC-HEAT    = 0.38
   ..

"PRJ EWall Layers" = LAYERS          
   MATERIAL         = ( "GypBd 5/8in (GP02)", "Air Lay >4in Vert (AL31)", 
         "R20 Polyiso" )
   THICKNESS        = ( &D, &D, {.225 $ U-0.047 payette confirmed 1/3/24} )
   ..
"PRJ Roof Layers" = LAYERS          
   MATERIAL         = ( "Blt-Up Roof 3/8in (BR01)", "MinWool Batt R30 (IN05)", 
         "Plywd 5/8in (PW04)" )
   THICKNESS        = ( &D, {.73 $u-0.032 payette 1/3/24} )
   ..
"90.1-10 CZ5 EWall Layers" = LAYERS          
   MATERIAL         = ( "Plywd 5/8in (PW04)", "Polystyrene 1in (IN33)", 
         "Cellulose 3.5in R-13 (IN13)", "GypBd 1/2in (GP01)" )
   THICKNESS        = ( &D, &D, {0.21} )
   ..
"90.1-10 CZ5 Roof Layers" = LAYERS          
   MATERIAL         = ( "Blt-Up Roof 3/8in (BR01)", "R20 Polyiso", 
         "Plywd 5/8in (PW04)" )
   ..
"90.1-10 CZ5 UF Layers" = LAYERS          
   MATERIAL         = ( "Underground Floor Mat", "Light Soil, Damp 12in", 
         "Conc HW 140lb 6in (HF-C13)" )
   ..
"90.1-10 CZ5 UWall Layers" = LAYERS          
   MATERIAL         = ( "Light Soil, Damp 12in", "Conc HW 140lb 6in (HF-C13)", 
         "R7.5 polyiso" )
   ..
"90.1-10 CZ5 Exposed Floor Layers" = LAYERS          
   MATERIAL         = ( "Plywd 5/8in (PW04)", "R30 Polyiso", 
         "GypBd 1/2in (GP01)" )
   ..

"PRJ EWall Constr" = CONSTRUCTION    
   TYPE             = LAYERS
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 4
   LAYERS           = "PRJ EWall Layers"
   ..
"PRJ Roof Constr" = CONSTRUCTION    
   TYPE             = LAYERS
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 1
   LAYERS           = "PRJ Roof Layers"
   ..
"90.1-10 CZ5 EWall Constr" = CONSTRUCTION    
   TYPE             = LAYERS
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 4
   LAYERS           = "90.1-10 CZ5 EWall Layers"
   ..
"90.1-10 CZ5 Roof Constr" = CONSTRUCTION    
   TYPE             = LAYERS
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 1
   LAYERS           = "90.1-10 CZ5 Roof Layers"
   ..
"90.1-10 CZ5 UF Constr" = CONSTRUCTION    
   TYPE             = LAYERS
   LAYERS           = "90.1-10 CZ5 UF Layers"
   ..
"90.1-10 CZ5 UWall Constr" = CONSTRUCTION    
   TYPE             = LAYERS
   LAYERS           = "90.1-10 CZ5 UWall Layers"
   ..
"90.1-10 CZ5 Exposed Floor Constr" = CONSTRUCTION    
   TYPE             = LAYERS
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 4
   LAYERS           = "90.1-10 CZ5 Exposed Floor Layers"
   ..
"90.1-10 CZ5 Swinging Door" = CONSTRUCTION    
   TYPE             = U-VALUE
   U-VALUE          = 0.7
   ..
"90.1-10 CZ5 Nonswinging Door" = CONSTRUCTION    
   TYPE             = U-VALUE
   U-VALUE          = 0.5
   ..
"Default Air Wall Construction" = CONSTRUCTION    
   LIBRARY-ENTRY "Default Air Wall Construction"
   ..


$ ---------------------------------------------------------
$              Glass Type Codes
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Glass Types
$ ---------------------------------------------------------

"PRJ Glass" = GLASS-TYPE      
   TYPE             = SHADING-COEF
   SHADING-COEF     = {0.3/0.86}
   GLASS-CONDUCT    = {0.6334*.3*.3+.7759*.3+.0309 $U-0.3}
   ..
"90.1-10 CZ5 All Other" = GLASS-TYPE      
   TYPE             = SHADING-COEF
   SHADING-COEF     = {0.4/0.86}
   GLASS-CONDUCT    = 0.66
   ..
"90.1-10 CZ5 Curtainwall" = GLASS-TYPE      
   TYPE             = SHADING-COEF
   SHADING-COEF     = {0.4/0.86}
   GLASS-CONDUCT    = 0.52
   ..
"90.1-10 CZ5 Entrance Door" = GLASS-TYPE      
   TYPE             = SHADING-COEF
   SHADING-COEF     = {0.4/0.86}
   GLASS-CONDUCT    = 1.05
   ..
"90.1-10 CZ5 Nonmetal" = GLASS-TYPE      
   TYPE             = SHADING-COEF
   SHADING-COEF     = {0.4/0.86}
   GLASS-CONDUCT    = 0.39
   ..
"PRJ CW1" = GLASS-TYPE      
   TYPE             = SHADING-COEF
   SHADING-COEF     = {0.35/0.86 $SHGC 0.35}
   GLASS-CONDUCT    = 
{0.21+(.25-0.2)*(0.33-0.21)/(0.3-0.2) $U-0.25 payette 5/15 meeting}
   ..
"PRJ CW2" = GLASS-TYPE      
   TYPE             = SHADING-COEF
   SHADING-COEF     = {0.23/0.86}
   GLASS-CONDUCT    = 
{0.21+(.25-0.2)*(0.33-0.21)/(0.3-0.2) $U-0.25 payette 5/15 meeting}
   ..
"PRJ CW3" = GLASS-TYPE      
   TYPE             = SHADING-COEF
   SHADING-COEF     = {0.23/0.86}
   GLASS-CONDUCT    = 
{0.21+(.25-0.2)*(0.33-0.21)/(0.3-0.2) $U-0.25 payette 5/15 meeting}
   ..


$ ---------------------------------------------------------
$              Window Layers
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Lamps / Luminaries / Lighting Systems
$ ---------------------------------------------------------





$ ---------------------------------------------------------
$              Day Schedules
$ ---------------------------------------------------------

"HDD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"CDD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1 )
   ..
"Non-24Hr Fan WD" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF
   VALUES           = ( 0, &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, 0 )
   ..
"Non-24Hr Fan SAT" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D, 
         &D, &D, 0 )
   ..
"Non-24Hr Fan SUNH" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF
   VALUES           = ( 0 )
   ..
"24Hr Fan WD" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF
   VALUES           = ( 1 )
   ..
"24Hr Fan SAT" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF
   VALUES           = ( 1 )
   ..
"24Hr Fan SUNH" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF
   VALUES           = ( 1 )
   ..
"PRJ Fan WD" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF
   VALUES           = ( 1 )
   ..
"PRJ Fan SAT" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF
   VALUES           = ( 1 )
   ..
"PRJ Fan SUNH" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF
   VALUES           = ( 1 )
   ..
"Occ 16/5 CtA WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, 0.1, &D, 0.2, 0.5, &D, &D, &D, 
         0.4, 0.5, &D, &D, &D, 0.2, &D, 0.1, &D, &D, &D, 0.05 )
   ..
"Occ 16/5 CtA SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, &D, 0.15, 0.25, 0.4, &D, &D, 
         &D, &D, &D, 0.25, 0.15, 0.05 )
   ..
"Occ 16/5 CtA SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, &D, &D, 0.1, &D, &D, &D, &D, 
         &D, &D, &D, 0.05 )
   ..
"Occ 16/5 CtB WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, &D, 0.2, &D, 0.3, 0.6, &D, 0.8, &D, 
         0.5, 0.6, 0.8, &D, 0.6, 0.3, &D, 0.1 )
   ..
"Occ 16/5 CtB SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, &D, &D, &D, 0.2, 0.25, 0.4, &D, &D, 
         &D, &D, &D, 0.25, 0.15, 0.05 )
   ..
"Occ 16/5 CtB SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, &D, &D, &D, &D, 0.15, &D, &D, &D, &D, 
         &D, &D, &D, 0.1 )
   ..
"Occ 16/5 CtC WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, 0.1, &D, 0.2, 0.4, &D, &D, &D, 
         0.3, 0.4, &D, &D, &D, 0.2, &D, 0.1, 0.05 )
   ..
"Occ 16/5 CtC SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, &D, 0.1, 0.2, 0.3, &D, &D, 
         &D, &D, &D, 0.2, 0.1, 0.05 )
   ..
"Occ 16/5 CtC SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, &D, &D, 0.1, &D, &D, &D, &D, 
         &D, &D, &D, 0.05 )
   ..
"Occ 16/5 Inter WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, 0.1, 0.2, 0.8, &D, &D, 0.3, 
         0.5, &D, 0.6, &D, &D, 0.2, &D, 0.1, 0.05 )
   ..
"Occ 16/5 Inter SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, &D, &D, 0.1, 0.2, &D, &D, 
         &D, &D, &D, 0.1, 0.05 )
   ..
"Occ 16/5 Inter SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05 )
   ..
"24/5 (low) WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, &D, &D, 0.2, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, &D, &D, 0.1 )
   ..
"24/5 (low) SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"24/5 (low) SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"24/5 (low-mid) WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.2, &D, &D, &D, &D, &D, 0.5, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, &D, &D, 0.2 )
   ..
"24/5 (low-mid) SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, 0.1, &D, &D, &D, &D, 
         &D, &D, &D, 0 )
   ..
"24/5 (low-mid) SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, 0.1, &D, &D, &D, &D, 
         &D, &D, &D, 0 )
   ..
"24/5 (mid-high) WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.5, &D, &D, &D, &D, &D, 0.8, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, &D, &D, 0.5 )
   ..
"24/5 (mid-high) SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, &D, &D, &D, &D, 0.2, &D, &D, &D, &D, 
         &D, &D, &D, 0.1 )
   ..
"24/5 (mid-high) SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, &D, &D, &D, &D, 0.2, &D, &D, &D, &D, 
         &D, &D, &D, 0.1 )
   ..
"24/5 (high) WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.9 )
   ..
"24/5 (high) SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.9 )
   ..
"24/5 (high) SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.9 )
   ..
"Ltg 16/5 Const A WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.15, &D, &D, &D, &D, &D, 0.5, 0.9, &D, &D, &D, &D, 
         0.7, 0.9, &D, &D, &D, 0.5, &D, &D, 0.15 )
   ..
"Ltg 16/5 Const A SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.15, &D, &D, &D, &D, &D, &D, &D, 0.25, 0.4, &D, &D, 
         &D, &D, &D, 0.25, 0.15 )
   ..
"Ltg 16/5 Const A SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1 )
   ..
"Ltg 16/5 Const B WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.2, &D, &D, &D, &D, &D, 0.55, 0.9, &D, &D, &D, &D, 
         0.7, 0.9, &D, &D, &D, 0.55, &D, &D, 0.2 )
   ..
"Ltg 16/5 Const B SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.2, &D, &D, &D, &D, &D, &D, &D, 0.3, 0.45, &D, &D, 
         &D, &D, &D, 0.3, 0.2 )
   ..
"Ltg 16/5 Const B SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.2 )
   ..
"Ltg 16/5 Const C WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, &D, &D, 0.4, 0.8, &D, &D, &D, &D, 
         0.6, 0.8, &D, &D, &D, 0.4, &D, &D, 0.1 )
   ..
"Ltg 16/5 Const C SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, &D, &D, &D, &D, 0.2, 0.35, &D, &D, 
         &D, &D, &D, 0.2, 0.1 )
   ..
"Ltg 16/5 Const C SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1 )
   ..
"Ltg 16/5 Inter WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.15, &D, &D, &D, &D, &D, 0.4, 0.7, 0.9, &D, &D, 0.5, 
         0.7, &D, 0.8, &D, &D, 0.5, &D, 0.4, 0.15 )
   ..
"Ltg 16/5 Inter SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.15, &D, &D, &D, &D, &D, &D, &D, 0.4, &D, &D, &D, &D, 
         &D, &D, &D, 0.15 )
   ..
"Ltg 16/5 Inter SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, &D, &D, 0.15, &D, &D, &D, 
         &D, &D, &D, &D, 0.05 )
   ..
"Misc 16/5 Const A WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, &D, &D, 0.25, 0.4, 0.5, &D, &D, &D, 
         0.4, 0.5, &D, &D, &D, 0.4, &D, 0.25, 0.1 )
   ..
"Misc 16/5 Const A SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, &D, &D, &D, &D, 0.2, 0.3, &D, &D, &D, 
         &D, &D, 0.2, 0.1 )
   ..
"Misc 16/5 Const A SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1 )
   ..
"Misc 16/5 Const B WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.15, &D, &D, &D, &D, &D, 0.3, 0.4, 0.55, &D, 0.85, 
         &D, 0.4, 0.55, 0.85, &D, 0.55, 0.4, &D, 0.3, 0.1 )
   ..
"Misc 16/5 Const B SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.15, &D, &D, &D, &D, &D, &D, &D, 0.25, 0.4, &D, &D, 
         &D, &D, &D, 0.25, 0.15 )
   ..
"Misc 16/5 Const B SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.15 )
   ..
"Misc 16/5 Const C WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, &D, &D, 0.2, 0.35, 0.4, &D, &D, &D, 
         0.35, 0.4, &D, &D, &D, 0.35, &D, 0.2, 0.1 )
   ..
"Misc 16/5 Const C SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, &D, &D, &D, &D, 0.2, 0.3, &D, &D, &D, 
         &D, &D, 0.2, 0.1 )
   ..
"Misc 16/5 Const C SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1 )
   ..
"Misc 16/5 Inter WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, &D, &D, 0.25, 0.4, 0.6, &D, &D, 0.25, 
         0.4, &D, 0.6, &D, &D, 0.4, &D, 0.25, 0.1 )
   ..
"Misc 16/5 Inter SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, &D, &D, &D, &D, 0.2, 0.3, &D, &D, &D, 
         &D, &D, 0.2, 0.1 )
   ..
"Misc 16/5 Inter SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1 )
   ..
"Office Occ A WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.1, 0.2, 0.95, &D, &D, &D, 
         0.5, 0.95, &D, &D, &D, 0.3, 0.1, &D, &D, &D, 0.05 )
   ..
"Office Occ A SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.1, &D, 0.3, &D, &D, &D, 0.1, 
         &D, &D, &D, &D, 0.05, &D, 0 )
   ..
"Office Occ A SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.05, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, 0 )
   ..
"Office Ltg A WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, 0.1, &D, 0.3, 0.65, &D, &D, &D, 
         0.55, 0.65, &D, &D, &D, 0.35, 0.3, &D, 0.2, &D, 0.1, 0.05 )
   ..
"Office Ltg A SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, 0.1, &D, 0.3, &D, &D, &D, 
         0.15, &D, &D, &D, &D, 0.05 )
   ..
"Office Ltg A SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05 )
   ..
"Office Eqp A WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, 0.1, &D, 0.3, 0.9, &D, &D, &D, 
         0.8, 0.9, &D, &D, &D, 0.5, 0.3, &D, 0.2, &D, 0.1, 0.05 )
   ..
"Office Eqp A SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, 0.1, &D, 0.3, &D, &D, &D, 
         0.15, &D, &D, &D, &D, 0.05 )
   ..
"Office Eqp A SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05 )
   ..
"Office Occ B WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.1, 0.2, 0.95, &D, &D, &D, 
         0.5, 0.95, &D, &D, &D, 0.3, 0.1, &D, &D, &D, 0.05 )
   ..
"Office Occ B SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.1, &D, 0.3, &D, &D, &D, 0.1, 
         &D, &D, &D, &D, 0.05, &D, 0 )
   ..
"Office Occ B SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.05, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, 0 )
   ..
"Office Ltg B WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, 0.1, &D, 0.3, 0.65, &D, &D, &D, 
         0.55, 0.65, &D, &D, &D, 0.35, 0.3, &D, 0.2, &D, 0.1, 0.05 )
   ..
"Office Ltg B SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, 0.1, &D, 0.3, &D, &D, &D, 
         0.15, &D, &D, &D, &D, 0.05 )
   ..
"Office Ltg B SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05 )
   ..
"Office Eqp B WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, 0.1, &D, 0.3, 0.9, &D, &D, &D, 
         0.8, 0.9, &D, &D, &D, 0.5, 0.3, &D, 0.2, &D, 0.1, 0.05 )
   ..
"Office Eqp B SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, 0.1, &D, 0.3, &D, &D, &D, 
         0.15, &D, &D, &D, &D, 0.05 )
   ..
"Office Eqp B SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05 )
   ..
"Office Occ C WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.1, 0.2, 0.95, &D, &D, &D, 
         0.5, 0.95, &D, &D, &D, 0.3, 0.1, &D, &D, &D, 0.05 )
   ..
"Office Occ C SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.1, &D, 0.3, &D, &D, &D, 0.1, 
         &D, &D, &D, &D, 0.05, &D, 0 )
   ..
"Office Occ C SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.05, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, 0 )
   ..
"Office Ltg C WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, 0.1, &D, 0.3, 0.65, &D, &D, &D, 
         0.55, 0.65, &D, &D, &D, 0.35, 0.3, &D, 0.2, &D, 0.1, 0.05 )
   ..
"Office Ltg C SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, 0.1, &D, 0.3, &D, &D, &D, 
         0.15, &D, &D, &D, &D, 0.05 )
   ..
"Office Ltg C SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05 )
   ..
"Office Eqp C WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, 0.1, &D, 0.3, 0.9, &D, &D, &D, 
         0.8, 0.9, &D, &D, &D, 0.5, 0.3, &D, 0.2, &D, 0.1, 0.05 )
   ..
"Office Eqp C SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, 0.1, &D, 0.3, &D, &D, &D, 
         0.15, &D, &D, &D, &D, 0.05 )
   ..
"Office Eqp C SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05 )
   ..
"Occ 16/7 Constant WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.4, 0.6, 0.9, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, &D, &D, 0.6, 0.4 )
   ..
"Occ 16/7 Constant SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.4, 0.6, 0.9, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, &D, &D, 0.6, 0.4 )
   ..
"Occ 16/7 Constant SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.4, 0.6, 0.9, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, &D, &D, 0.6, 0.4 )
   ..
"Occ 16/7 Intermit WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.3, 0.5, 0.7, &D, &D, 0.5, 
         0.3, 0.5, 0.8, &D, 0.5, 0.3, 0.5, 0.7, &D, &D, 0.5, 0.3 )
   ..
"Occ 16/7 Intermit SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.3, 0.5, 0.7, &D, &D, 0.5, 
         0.3, 0.5, 0.8, &D, 0.5, 0.3, 0.5, 0.7, &D, &D, 0.5, 0.3 )
   ..
"Occ 16/7 Intermit SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.3, 0.5, 0.7, &D, &D, 0.5, 
         0.3, 0.5, 0.8, &D, 0.5, 0.3, 0.5, 0.7, &D, &D, 0.5, 0.3 )
   ..
"Occ OR A WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.3, 0.5, &D, &D, &D, &D, &D, 
         0.3, &D, 0.8, &D, &D, &D, &D, &D, 0.3, 0 )
   ..
"Occ OR A SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.3, 0.5, &D, &D, &D, &D, &D, 
         0.3, &D, 0.8, &D, &D, &D, &D, &D, 0.3, 0 )
   ..
"Occ OR A SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.3, 0.5, &D, &D, &D, &D, &D, 
         0.3, &D, 0.8, &D, &D, &D, &D, &D, 0.3, 0 )
   ..
"Occ OR B WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, 0.3, 0.6, &D, &D, &D, &D, &D, &D, &D, &D, &D, 
         0.3, 0 )
   ..
"Occ OR B SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, 0.3, 0.6, &D, &D, &D, &D, &D, &D, &D, &D, &D, 
         0.3, 0 )
   ..
"Occ OR B SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, 0.3, 0.6, &D, &D, &D, &D, &D, &D, &D, &D, &D, 
         0.3, 0 )
   ..
"Occ Patient (Avg) WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.5, &D, &D, &D, &D, &D, &D, 0.6, &D, 0.5, &D, 0.6, 
         &D, 0.7, &D, &D, &D, &D, &D, &D, 0.6, 0.5 )
   ..
"Occ Patient (Avg) SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.5, &D, &D, &D, &D, &D, &D, 0.6, &D, 0.5, &D, 0.6, 
         &D, 0.7, &D, &D, &D, &D, &D, &D, 0.6, 0.5 )
   ..
"Occ Patient (Avg) SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.5, &D, &D, &D, &D, &D, &D, 0.6, &D, 0.5, &D, 0.6, 
         &D, 0.7, &D, &D, &D, &D, &D, &D, 0.6, 0.5 )
   ..
"Occ Patient (Peak) WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1 )
   ..
"Occ Patient (Peak) SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1 )
   ..
"Occ Patient (Peak) SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1 )
   ..
"Occ Patient (Unoc) WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"Occ Patient (Unoc) SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"Occ Patient (Unoc) SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"Ltg 16/7 Constant WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.9 )
   ..
"Ltg 16/7 Constant SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.9 )
   ..
"Ltg 16/7 Constant SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.9 )
   ..
"Ltg 16/7 Intermit WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.15, &D, &D, &D, &D, &D, 0.5, 0.9, &D, &D, &D, &D, 
         0.7, 0.9, &D, &D, &D, 0.5, &D, &D, 0.15 )
   ..
"Ltg 16/7 Intermit SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.15, &D, &D, &D, &D, &D, &D, &D, 0.25, 0.4, &D, &D, 
         &D, &D, &D, 0.25, 0.15 )
   ..
"Ltg 16/7 Intermit SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1 )
   ..
"Ltg OR A WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, &D, 0 )
   ..
"Ltg OR A SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, &D, 0 )
   ..
"Ltg OR A SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, &D, 0 )
   ..
"Ltg OR B WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, 1, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, 
         0 )
   ..
"Ltg OR B SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, 1, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, 
         0 )
   ..
"Ltg OR B SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, 1, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, 
         0 )
   ..
"Ltg Patient (Avg) WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.3, &D, &D, &D, &D, &D, &D, 0.6, 0.8, &D, &D, 0.7, 
         &D, &D, 0.9, &D, &D, 0.7, &D, &D, 0.5, &D, 0.3 )
   ..
"Ltg Patient (Avg) SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.3, &D, &D, &D, &D, &D, &D, 0.6, 0.8, &D, &D, 0.7, 
         &D, &D, 0.9, &D, &D, 0.7, &D, &D, 0.5, &D, 0.3 )
   ..
"Ltg Patient (Avg) SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.3, &D, &D, &D, &D, &D, &D, 0.6, 0.8, &D, &D, 0.7, 
         &D, &D, 0.9, &D, &D, 0.7, &D, &D, 0.5, &D, 0.3 )
   ..
"Ltg Patient (Peak) WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1 )
   ..
"Ltg Patient (Peak) SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1 )
   ..
"Ltg Patient (Peak) SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1 )
   ..
"Ltg Patient (Unoc) WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"Ltg Patient (Unoc) SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"Ltg Patient (Unoc) SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"Misc 16/7 Constant WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, &D, &D, 0.2, 0.35, 0.4, &D, &D, &D, 
         0.35, 0.4, &D, &D, &D, 0.35, &D, 0.2, 0.1 )
   ..
"Misc 16/7 Constant SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, &D, &D, &D, &D, 0.2, 0.3, &D, &D, &D, 
         &D, &D, 0.2, 0.1 )
   ..
"Misc 16/7 Constant SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1 )
   ..
"Misc 16/7 Intermit WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, &D, &D, 0.25, 0.4, 0.6, &D, &D, 0.25, 
         0.4, &D, 0.6, &D, &D, 0.4, &D, 0.25, 0.1 )
   ..
"Misc 16/7 Intermit SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, &D, &D, &D, &D, 0.2, 0.3, &D, &D, &D, 
         &D, &D, 0.2, 0.1 )
   ..
"Misc 16/7 Intermit SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1 )
   ..
"Misc OR A WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.2, 0.5, &D, 0.25, 0.4, &D, 
         &D, 0.2, &D, 0.4, &D, 0.8, &D, 0.5, &D, 0.2, 0 )
   ..
"Misc OR A SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.2, 0.5, &D, 0.25, 0.4, &D, 
         &D, 0.2, &D, 0.4, &D, 0.8, &D, 0.5, &D, 0.2, 0 )
   ..
"Misc OR A SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.2, 0.5, &D, 0.25, 0.4, &D, 
         &D, 0.2, &D, 0.4, &D, 0.8, &D, 0.5, &D, 0.2, 0 )
   ..
"Misc OR B WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, 0.5, 0.7, &D, 0.5, &D, &D, 0.8, &D, &D, 0.5, 
         0.3, &D, 0 )
   ..
"Misc OR B SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, 0.5, 0.7, &D, 0.5, &D, &D, 0.8, &D, &D, 0.5, 
         0.3, &D, 0 )
   ..
"Misc OR B SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, 0.5, 0.7, &D, 0.5, &D, &D, 0.8, &D, &D, 0.5, 
         0.3, &D, 0 )
   ..
"Misc Patient (Avg) WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.3, &D, &D, &D, &D, &D, &D, 0.5, &D, 0.4, &D, 0.5, 
         &D, 0.7, &D, &D, &D, 0.6, &D, &D, &D, 0.3 )
   ..
"Misc Patient (Avg) SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.3, &D, &D, &D, &D, &D, &D, 0.5, &D, 0.4, &D, 0.5, 
         &D, 0.7, &D, &D, &D, 0.6, &D, &D, &D, 0.3 )
   ..
"Misc Patient (Avg) SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.3, &D, &D, &D, &D, &D, &D, 0.5, &D, 0.4, &D, 0.5, 
         &D, 0.7, &D, &D, &D, 0.6, &D, &D, &D, 0.3 )
   ..
"Misc Patient (Peak) WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1 )
   ..
"Misc Patient (Peak) SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1 )
   ..
"Misc Patient (Peak) SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1 )
   ..
"Misc Patient (Unoc) WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05 )
   ..
"Misc Patient (Unoc) SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05 )
   ..
"Misc Patient (Unoc) SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05 )
   ..
"24/7 (low) WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, &D, &D, 0.2, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, 0.1 )
   ..
"24/7 (low) SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, &D, &D, 0.2, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, 0.1 )
   ..
"24/7 (low) SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, &D, &D, 0.2, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, 0.1 )
   ..
"24/7 (low-mid) WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.2, &D, &D, &D, &D, &D, &D, 0.5, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, 0.2 )
   ..
"24/7 (low-mid) SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.2, &D, &D, &D, &D, &D, &D, 0.5, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, 0.2 )
   ..
"24/7 (low-mid) SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.2, &D, &D, &D, &D, &D, &D, 0.5, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, 0.2 )
   ..
"24/7 (mid-high) WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.5, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, 0.5 )
   ..
"24/7 (mid-high) SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.5, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, 0.5 )
   ..
"24/7 (mid-high) SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.5, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, 0.5 )
   ..
"24/7 (high) WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.9, &D, &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, 0.9 )
   ..
"24/7 (high) SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.9, &D, &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, 0.9 )
   ..
"24/7 (high) SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.9, &D, &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, 0.9 )
   ..
"PRJ Heating WD" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 63, &D, &D, &D, &D, &D, 68, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, 63 )
   ..
"PRJ Heating SAT" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 63, &D, &D, &D, &D, &D, &D, &D, 68, &D, &D, &D, &D, 
         &D, &D, &D, 63 )
   ..
"PRJ Heating SUN, HOL" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 63 )
   ..
"PRJ Cooling WD" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 80, &D, &D, &D, &D, &D, 74, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, 80 )
   ..
"PRJ Cooling SAT" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 80, &D, &D, &D, &D, &D, &D, &D, 74, &D, &D, &D, &D, 
         &D, &D, &D, 80 )
   ..
"PRJ Cooling SUN, HOL" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 80 )
   ..
"Min OA WD" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( 0.001, &D, &D, &D, &D, &D, -999, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, &D, 0.001 )
   ..
"Min OA SAT" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, 0.001, &D, &D, &D, &D, 
         &D, &D, &D, 0 )
   ..
"Min Flow WD" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, -999, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, 0 )
   ..
"Min Flow WEH" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( 0 )
   ..
"Exterior Lighting D" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1 )
   ..
"Domestic HW WD, WEH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, 0.1, 0.2, 0.4, 0.6, 0.4, 0.1, 
         &D, &D, &D, &D, &D, &D, 0.25, 0.35, 0.25, 0.2, 0.1, &D, 0.05 )
   ..
"Cooling 80 WD" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 80 )
   ..
"Cooling 74 WD" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 74 )
   ..
"Heating 60 WD" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 60 )
   ..
"Cooling 999 WD" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 999 )
   ..
"Always On Fraction WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1 )
   ..
"HW RESET-TEMP WD" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   OUTSIDE-HI       = 50
   OUTSIDE-LO       = 20
   SUPPLY-HI        = 180
   SUPPLY-LO        = 150
   ..
"CHW Reset Temp WD" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   OUTSIDE-HI       = 80
   OUTSIDE-LO       = 60
   SUPPLY-HI        = 54
   SUPPLY-LO        = 44
   ..
"CW Reset-Temp WD" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   OUTSIDE-HI       = 80
   OUTSIDE-LO       = 60
   SUPPLY-HI        = 70
   SUPPLY-LO        = 85
   ..
"Cond Blr HW Reset Temp WD" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   OUTSIDE-HI       = 50
   OUTSIDE-LO       = 30
   SUPPLY-HI        = 140
   SUPPLY-LO        = 120
   ..
"Office Occupancy WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.15, 0.5, 0.8, &D, &D, &D, 
         0.5, 0.8, &D, &D, 0.5, 0.25, 0.15, &D, 0, &D, 0 )
   ..
"Office Occupancy SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, 0.1, 0.25, &D, &D, &D, 
         &D, &D, 0.1, 0 )
   ..
"Office Occupancy SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"Office Lighting Usage WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.2, 0.4, 0.8, &D, &D, &D, &D, 
         &D, &D, &D, 0.6, &D, 0.3, &D, 0.1, 0 )
   ..
"Office Lighting Usage SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, 0.3, &D, &D, &D, 0.15, 
         &D, &D, &D, 0 )
   ..
"Office Lighting Usage SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"Office Equipment Usage WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.15, &D, &D, &D, &D, &D, &D, 0.3, 0.9, &D, &D, &D, 
         0.8, 0.9, 0.8, 0.6, &D, 0.3, 0.15 )
   ..
"Office Equipment Usage SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.15, &D, &D, &D, &D, &D, &D, &D, 0.3, &D, &D, &D, 
         0.2, &D, &D, &D, 0.15 )
   ..
"Office Equipment Usage SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.15 )
   ..
"Lab Occupancy WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, &D, 0.1, 0.2, 0.9, &D, &D, 
         0.4, 0.9, &D, &D, &D, &D, 0.3, 0.1, &D, &D, 0.05 )
   ..
"Lab Occupancy SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, &D, 0.1, 0.3, &D, &D, &D, 
         &D, &D, &D, &D, 0.1, &D, 0.05 )
   ..
"Lab Occupancy SUN" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, &D, &D, 0.1, 0.3, &D, &D, 
         &D, &D, 0.1, &D, 0.05 )
   ..
"Lab Lighting Usage WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.2, &D, &D, &D, &D, &D, 0.3, 0.5, 0.8, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, 0.5, &D, 0.3, &D, 0.2 )
   ..
"Lab Lighting Usage SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, &D, &D, &D, &D, 0.4, &D, &D, &D, 0.2, 
         &D, &D, &D, &D, 0.1 )
   ..
"Lab Lighting Usage SUN" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, &D, &D, &D, &D, 0.2, 0.4, &D, &D, 
         0.2, &D, 0.1 )
   ..
"Lab Equipment Usage WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.2, &D, &D, &D, &D, &D, 0.2, 0.3, 0.6, 0.85, &D, &D, 
         0.3, 0.8, 0.7, 0.5, &D, &D, 0.3, 0.2, 0.1 )
   ..
"Lab Equipment Usage SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, &D, &D, &D, &D, 0.2, 0.3, &D, &D, &D, 
         &D, &D, 0.2, 0.1 )
   ..
"Lab Equipment Usage SUN" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, &D, &D, &D, &D, 0.3, 0.3, &D, &D, &D, 
         0.2, 0.1 )
   ..
"Office Vent WD" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( 0, &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, &D, 0 )
   ..
"Office Vent SAT" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( 0, &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, 0 )
   ..
"Office Vent S/H" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( 0 )
   ..
"Office Min Flow WD" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( 0.3, &D, &D, &D, &D, &D, -999, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, 0.3 )
   ..
"Office Min Flow SAT" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( 0.3, &D, &D, &D, &D, &D, &D, &D, -999, &D, &D, &D, &D, 
         &D, &D, &D, 0.3 )
   ..
"Office Min Flow SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( 0.3 )
   ..
"Lab Min Flow WD" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( 
{#pa("lab-unocc-ACH")/(#pa("lab-design-cfmsf")*60/#pa("ceiling_height"))}, 
         &D, &D, &D, &D, -999, &D, &D, &D, 1, &D, -999, &D, &D, &D, 1, &D, 
         -999, &D, &D, &D, &D, 
{#pa("lab-unocc-ACH")/(#pa("lab-design-cfmsf")*60/#pa("ceiling_height"))} )
   ..
"Lab Min Flow SAT" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( 
{#pa("lab-unocc-ACH")/(#pa("lab-design-cfmsf")*60/#pa("ceiling_height"))}, 
         &D, &D, &D, &D, &D, &D, &D, -999, &D, 
         {#pa("lab-design-cfmsf")/#pa("lab-design-cfmsf")}, &D, -999, 
         {#pa("lab-design-cfmsf")/#pa("lab-design-cfmsf")}, &D, -999, &D, &D, 
{#pa("lab-unocc-ACH")/(#pa("lab-design-cfmsf")*60/#pa("ceiling_height"))} )
   ..
"Lab Min Flow SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( 
{#pa("lab-unocc-ACH")/(#pa("lab-design-cfmsf")*60/#pa("ceiling_height"))} )
   ..
"Baseline Lab Min Flow WD" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( 
{#pa("lab-unocc-ACH")/(#pa("lab-design-cfmsf")*60/10)
 
$#pa("lab-unocc-ACH")/#pa("lab-design-cfmsf")}, &D, &D, &D, &D, -999, &D, &D, 
         &D, {#pa("lab-design-cfmsf")/#pa("lab-design-cfmsf")}, &D, -999, &D, 
         &D, &D, {#pa("lab-design-cfmsf")/#pa("lab-design-cfmsf")}, &D, -999, 
         &D, &D, &D, &D, 
         {#pa("lab-unocc-ACH")/(#pa("lab-design-cfmsf")*60/10)
 
$#pa("lab-unocc-ACH")/#pa("lab-design-cfmsf")} )
   ..
"Baseline Lab Min Flow SAT" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( 
{#pa("lab-unocc-ACH")/(#pa("lab-design-cfmsf")*60/10)
 
$#pa("lab-unocc-ACH")/#pa("lab-design-cfmsf")}, &D, &D, &D, &D, &D, &D, &D, 
         -999, &D, {#pa("lab-design-cfmsf")/#pa("lab-design-cfmsf")}, &D, 
         -999, {#pa("lab-design-cfmsf")/#pa("lab-design-cfmsf")}, &D, -999, 
         &D, &D, 
         {#pa("lab-unocc-ACH")/(#pa("lab-design-cfmsf")*60/10)
 
$#pa("lab-unocc-ACH")/#pa("lab-design-cfmsf")} )
   ..
"Baseline Lab Min Flow SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( 
{#pa("lab-unocc-ACH")/(#pa("lab-design-cfmsf")*60/10)
 
$#pa("lab-unocc-ACH")/#pa("lab-design-cfmsf")} )
   ..
"Lab Occupancy Holiday" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05 )
   ..
"Lab Lighting Usage Holiday" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1 )
   ..
"Lab Equipment Usage Holiday" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1 )
   ..
"Lab Equipment Usage WD 60G" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( {0.9/8*1.2}, &D, &D, &D, &D, &D, {1.4/8*1.4}, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, {0.9/8*1.2} )
   ..
"Lab Equipment Usage SAT 60G" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( {0.9/8*1.2}, &D, &D, &D, &D, &D, &D, {1.4/8*1.4}, &D, 
         &D, &D, &D, &D, &D, &D, &D, {0.9/8*1.2} )
   ..
"Lab Equipment Usage SUNH 60G" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( {0.9/8*1.2} )
   ..
"Day Schedule 223" = DAY-SCHEDULE-PD
   LIKE = "Cond Blr HW Reset Temp WD"
   ..
"Min OA SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, 0, &D, &D, &D, &D, &D, 
         &D, &D, 0 )
   ..
"Elec Mech Data Occ WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.5, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, 0 )
   ..
"Elec Mech Data Occ SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, 0.2, 0.4, &D, &D, &D, 
         &D, &D, &D, &D, &D, 0.2, &D, 0 )
   ..
"Elec Mech Data Occ SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"Elec Mech Data Ltg WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, &D, &D, 0.25, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, 0.1 )
   ..
"Elec Mech Data Ltg SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, &D, &D, &D, &D, 0.3, &D, &D, &D, &D, 
         &D, &D, &D, 0.1 )
   ..
"Elec Mech Data Ltg SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1 )
   ..
"Elec Data Eqp WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.4, &D, &D, &D, &D, &D, 0.5, &D, 0.8, &D, &D, &D, &D, 
         &D, &D, &D, 0.6, &D, 0.5, &D, 0.4 )
   ..
"Elec Data Eqp SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.4, &D, &D, &D, &D, &D, &D, &D, 0.5, &D, &D, &D, &D, 
         &D, &D, &D, 0.4 )
   ..
"Elec Data Eqp SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.4 )
   ..
"Mech Eqp WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.2, &D, &D, &D, &D, &D, 0.3, 0.5, 0.6, &D, &D, &D, 
         &D, &D, &D, &D, &D, 0.5, 0.3, &D, 0.2 )
   ..
"Mech Eqp SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.2, &D, &D, &D, &D, &D, &D, &D, 0.3, 0.4, &D, &D, &D, 
         &D, &D, 0.3, 0.2 )
   ..
"Mech Eqp SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.2 )
   ..
"Corr Lobb Occ WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.1, &D, 1, 0.5, &D, &D, 1, 
         0.5, &D, &D, 0.8, 0.5, 0.3, 0.2, 0 )
   ..
"Corr Lobb Occ SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, 0.2, &D, &D, &D, &D, 
         &D, &D, &D, 0 )
   ..
"Corr Lobb Occ SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"Corr Lobb Ltg WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.25, &D, &D, &D, &D, &D, 0.5, &D, 1, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, 0.5, &D, 0.25 )
   ..
"Corr Lobb Ltg SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.25, &D, &D, &D, &D, &D, &D, &D, 0.4, &D, &D, &D, &D, 
         &D, &D, &D, 0.25 )
   ..
"Corr Lobb Ltg SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.25 )
   ..
"Corr Eqp WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, 0.15, 0.3, 0.6, &D, &D, &D, 
         0.4, 0.6, &D, &D, 0.3, &D, 0.15, &D, 0.05 )
   ..
"Corr Eqp SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, &D, &D, 0.15, 0.2, &D, &D, 
         &D, &D, &D, 0.15, 0.05 )
   ..
"Corr Eqp SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05 )
   ..
"Lobb Eqp WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, 0.15, 0.3, 0.6, &D, &D, &D, 
         0.4, 0.6, &D, &D, 0.3, &D, 0.15, &D, 0.05 )
   ..
"Lobb Eqp SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, &D, &D, 0.15, 0.25, &D, &D, 
         &D, &D, &D, 0.15, 0.05 )
   ..
"Lobb Eqp SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05 )
   ..
"Toilet Storage Occ WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.1, 0.2, 0.5, 0.5, &D, &D, &D, 
         &D, &D, &D, &D, &D, 0.2, 0.1, 0 )
   ..
"Toilet Storage Occ SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, 0.1, 0.2, &D, &D, &D, 
         &D, &D, 0.1, 0 )
   ..
"Toilet Storage Occ SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"Toilet Storage Ltg WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.5, &D, 0.8, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, 0.5, &D, 0 )
   ..
"Toilet Storage Ltg SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, 0.2, 0.4, &D, &D, &D, 
         &D, &D, 0.2, 0 )
   ..
"Toilet Storage Ltg SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"Toilet Storage Eqp WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.1, &D, 0.4, &D, &D, &D, 0.6, 
         0.4, &D, &D, &D, &D, &D, &D, 0 )
   ..
"Toilet Storage Eqp SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, 0.1, 0.2, &D, &D, &D, 
         &D, &D, 0.1, 0 )
   ..
"Toilet Storage Eqp SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"Stairs Occ WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, 0.2, 0.2, 0.4, &D, &D, &D, &D, 
         &D, &D, &D, &D, 0.2, 0.2, 0.1, 0 )
   ..
"Stairs Occ SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, 0.1, 0.2, &D, &D, &D, 
         &D, &D, 0.1, 0 )
   ..
"Stairs Occ SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"Stairs Ltg WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.5, &D, &D, &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, 0.6, &D, 0.5 )
   ..
"Stairs Ltg SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.5, &D, &D, &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, 
         &D, &D, &D, 0.5 )
   ..
"Stairs Ltg SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.5 )
   ..
"Stairs Eqp WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"Retail Occ WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, 0.1, 0.2, 0.5, &D, 0.7, &D, 
         &D, &D, 0.8, &D, 0.5, &D, 0.3, &D, 0 )
   ..
"Retail Occ SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, 0.1, 0.2, 0.5, 0.6, 0.8, 
         &D, &D, &D, &D, &D, 0.6, 0.2, &D, &D, 0.1, 0 )
   ..
"Retail Occ SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, &D, 0.1, 0.2, 0.4, &D, 
         &D, &D, &D, &D, 0.2, 0.1, 0 )
   ..
"Retail Ltg WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, &D, 0.2, 0.5, 1, &D, &D, &D, 
         &D, &D, &D, &D, &D, 0.6, &D, 0.5, 0.2, 0.05 )
   ..
"Retail Ltg SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, &D, 0.1, 0.3, 0.8, &D, 1, 
         &D, &D, &D, &D, &D, &D, 0.5, 0.3, &D, 0.1, 0.05 )
   ..
"Retail Ltg SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, &D, &D, 0.1, &D, 0.4, &D, 
         0.6, &D, &D, &D, &D, 0.4, 0.2, 0.05 )
   ..
"Retail Eqp WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, &D, 0.2, 0.5, 0.85, &D, &D, 
         &D, &D, &D, &D, &D, &D, 0.6, &D, 0.5, 0.2, 0.05 )
   ..
"Retail Eqp SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, &D, 0.1, 0.3, 0.85, &D, &D, 
         &D, &D, &D, &D, &D, &D, 0.5, &D, 0.3, 0.1, 0.05 )
   ..
"Retail Eqp SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, &D, &D, &D, &D, 0.1, 0.2, 0.4, &D, 
         0.6, &D, &D, &D, &D, 0.4, 0.2, 0.05 )
   ..
"Restaurant Occ WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.15, 0.15, 0.05, 0, &D, &D, &D, 0.05, 0.05, &D, 0.2, 
         0.5, 0.8, 0.7, 0.4, 0.2, &D, 0.5, 0.8, &D, &D, 0.5, 0.3, 0.2 )
   ..
"Restaurant Occ SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.3, 0.25, 0.05, 0, &D, &D, &D, &D, &D, 0.05, 0.2, 
         0.5, &D, &D, 0.4, 0.3, &D, &D, 0.7, 0.9, &D, 0.7, 0.5, 0.4 )
   ..
"Restaurant Occ SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.15, &D, 0.05, 0, &D, &D, &D, &D, &D, &D, 0.1, 0.2, 
         &D, &D, 0.15, 0.2, &D, 0.4, 0.5, 0.7, &D, 0.4, 0.2 )
   ..
"Restaurant Ltg WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.15, &D, &D, &D, &D, 0.2, 0.4, &D, 0.5, &D, 0.8, 1, 
         &D, &D, &D, &D, &D, &D, &D, &D, &D, 0.8, 0.5, 0.3 )
   ..
"Restaurant Ltg SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.15, &D, &D, &D, &D, &D, 0.3, &D, 0.5, &D, 0.8, 1, 
         &D, &D, &D, &D, &D, &D, &D, &D, &D, 0.8, 0.5, 0.3 )
   ..
"Restaurant Ltg SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.15, &D, &D, &D, &D, &D, 0.3, &D, 0.5, &D, 0.7, 0.7, 
         1, &D, &D, &D, &D, 0.8, 0.6, &D, &D, &D, 0.5, 0.3 )
   ..
"Restaurant Eqp WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.15, &D, &D, &D, &D, 0.2, 0.4, &D, 0.5, &D, 0.8, &D, 
         &D, &D, &D, 0.9, &D, &D, &D, &D, &D, &D, 0.5, 0.3 )
   ..
"Restaurant Eqp SAT" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.15, &D, &D, &D, &D, &D, 0.3, &D, 0.5, &D, 0.8, &D, 
         &D, &D, &D, &D, &D, 0.9, &D, &D, &D, &D, 0.5, 0.3 )
   ..
"Restaurant Eqp SUNH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.15, &D, &D, &D, &D, &D, 0.3, &D, 0.5, &D, 0.7, &D, 
         &D, &D, &D, &D, 0.8, &D, 0.6, &D, &D, &D, 0.5, 0.3 )
   ..

$ ---------------------------------------------------------
$              Week Schedules
$ ---------------------------------------------------------

"PRJ Fan Wk" = WEEK-SCHEDULE-PD
   TYPE             = ON/OFF
   DAY-SCHEDULES    = ( "PRJ Fan WD", &D, &D, &D, &D, "PRJ Fan SAT", 
         "PRJ Fan SUNH", &D, "PRJ Fan WD" )
   ..
"Non-24Hr Fan Wk" = WEEK-SCHEDULE-PD
   TYPE             = ON/OFF
   DAY-SCHEDULES    = ( "Non-24Hr Fan WD", &D, &D, &D, &D, "Non-24Hr Fan SAT", 
         "Non-24Hr Fan SUNH", &D, "Non-24Hr Fan WD" )
   ..
"24Hr Fan Wk" = WEEK-SCHEDULE-PD
   TYPE             = ON/OFF
   DAY-SCHEDULES    = ( "24Hr Fan WD", &D, &D, &D, &D, "24Hr Fan SAT", 
         "24Hr Fan SUNH", &D, "24Hr Fan WD" )
   ..
"Occ 16/5 CtA Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Occ 16/5 CtA WD", &D, &D, &D, &D, "Occ 16/5 CtA SAT", 
         "Occ 16/5 CtA SUNH", &D, "Occ 16/5 CtA WD" )
   ..
"Occ 16/5 CtB Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Occ 16/5 CtB WD", &D, &D, &D, &D, "Occ 16/5 CtB SAT", 
         "Occ 16/5 CtB SUNH", &D, "Occ 16/5 CtB WD" )
   ..
"Occ 16/5 CtC Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Occ 16/5 CtC WD", &D, &D, &D, &D, "Occ 16/5 CtC SAT", 
         "Occ 16/5 CtC SUNH", &D, "Occ 16/5 CtC WD" )
   ..
"Occ 16/5 Inter Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Occ 16/5 Inter WD", &D, &D, &D, &D, 
         "Occ 16/5 Inter SAT", "Occ 16/5 Inter SUNH", &D, 
         "Occ 16/5 Inter WD" )
   ..
"24/5 (low) Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "24/5 (low) WD", &D, &D, &D, &D, "24/5 (low) SAT", 
         "24/5 (low) SUNH", &D, "24/5 (low) WD" )
   ..
"24/5 (low-mid) Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "24/5 (low-mid) WD", &D, &D, &D, &D, 
         "24/5 (low-mid) SAT", "24/5 (low-mid) SUNH", &D, 
         "24/5 (low-mid) WD" )
   ..
"24/5 (mid-high) Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "24/5 (mid-high) WD", &D, &D, &D, &D, 
         "24/5 (mid-high) SAT", "24/5 (mid-high) SUNH", &D, 
         "24/5 (mid-high) WD" )
   ..
"24/5 (high) Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "24/5 (high) WD", &D, &D, &D, &D, "24/5 (high) SAT", 
         "24/5 (high) SUNH", &D, "24/5 (high) WD" )
   ..
"Ltg 16/5 Const A Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Ltg 16/5 Const A WD", &D, &D, &D, &D, 
         "Ltg 16/5 Const A SAT", "Ltg 16/5 Const A SUNH", &D, 
         "Ltg 16/5 Const A WD" )
   ..
"Ltg 16/5 Const B Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Ltg 16/5 Const B WD", &D, &D, &D, &D, 
         "Ltg 16/5 Const B SAT", "Ltg 16/5 Const B SUNH", &D, 
         "Ltg 16/5 Const B WD" )
   ..
"Ltg 16/5 Const C Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Ltg 16/5 Const C WD", &D, &D, &D, &D, 
         "Ltg 16/5 Const C SAT", "Ltg 16/5 Const C SUNH", &D, 
         "Ltg 16/5 Const C WD" )
   ..
"Ltg 16/5 Inter Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Ltg 16/5 Inter WD", &D, &D, &D, &D, 
         "Ltg 16/5 Inter SAT", "Ltg 16/5 Inter SUNH", &D, 
         "Ltg 16/5 Inter WD" )
   ..
"Misc 16/5 Const A Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Misc 16/5 Const A WD", &D, &D, &D, &D, 
         "Misc 16/5 Const A SAT", "Misc 16/5 Const A SUNH", &D, 
         "Misc 16/5 Const A WD" )
   ..
"Misc 16/5 Const B Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Misc 16/5 Const B WD", &D, &D, &D, &D, 
         "Misc 16/5 Const B SAT", "Misc 16/5 Const B SUNH", &D, 
         "Misc 16/5 Const B WD" )
   ..
"Misc 16/5 Const C Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Misc 16/5 Const C WD", &D, &D, &D, &D, 
         "Misc 16/5 Const C SAT", "Misc 16/5 Const C SUNH", &D, 
         "Misc 16/5 Const C WD" )
   ..
"Misc 16/5 Inter Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Misc 16/5 Inter WD", &D, &D, &D, &D, 
         "Misc 16/5 Inter SAT", "Misc 16/5 Inter SUNH", &D, 
         "Misc 16/5 Inter WD" )
   ..
"Office Occ A Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Office Occ A WD", &D, &D, &D, &D, "Office Occ A SAT", 
         "Office Occ A SUNH", &D, "Office Occ A WD" )
   ..
"Office Ltg A Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Office Ltg A WD", &D, &D, &D, &D, "Office Ltg A SAT", 
         "Office Ltg A SUNH", &D, "Office Ltg A WD" )
   ..
"Office Eqp A Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Office Eqp A WD", &D, &D, &D, &D, "Office Eqp A SAT", 
         "Office Eqp A SUNH", &D, "Office Eqp A WD" )
   ..
"Office Occ B Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Office Occ B WD", &D, &D, &D, &D, "Office Occ B SAT", 
         "Office Occ B SUNH", &D, "Office Occ B WD" )
   ..
"Office Ltg B Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Office Ltg B WD", &D, &D, &D, &D, "Office Ltg B SAT", 
         "Office Ltg B SUNH", &D, "Office Ltg B WD" )
   ..
"Office Eqp B Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Office Eqp B WD", &D, &D, &D, &D, "Office Eqp B SAT", 
         "Office Eqp B SUNH", &D, "Office Eqp B WD" )
   ..
"Office Occ C Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Office Occ C WD", &D, &D, &D, &D, "Office Occ C SAT", 
         "Office Occ C SUNH", &D, "Office Occ C WD" )
   ..
"Office Ltg C Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Office Ltg C WD", &D, &D, &D, &D, "Office Ltg C SAT", 
         "Office Ltg C SUNH", &D, "Office Ltg C WD" )
   ..
"Office Eqp C Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Office Eqp C WD", &D, &D, &D, &D, "Office Eqp C SAT", 
         "Office Eqp C SUNH", &D, "Office Eqp C WD" )
   ..
"Occ 16/7 Constant Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Occ 16/7 Constant WD", &D, &D, &D, &D, 
         "Occ 16/7 Constant SAT", "Occ 16/7 Constant SUNH", &D, 
         "Occ 16/7 Constant WD" )
   ..
"Occ 16/7 Intermit Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Occ 16/7 Intermit WD", &D, &D, &D, &D, 
         "Occ 16/7 Intermit SAT", "Occ 16/7 Intermit SUNH", &D, 
         "Occ 16/7 Intermit WD" )
   ..
"Occ OR A Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Occ OR A WD", &D, &D, &D, &D, "Occ OR A SAT", 
         "Occ OR A SUNH", &D, "Occ OR A WD" )
   ..
"Occ OR B Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Occ OR B WD", &D, &D, &D, &D, "Occ OR B SAT", 
         "Occ OR B SUNH", &D, "Occ OR B WD" )
   ..
"Occ Patient (Avg) Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Occ Patient (Avg) WD", &D, &D, &D, &D, 
         "Occ Patient (Avg) SAT", "Occ Patient (Avg) SUNH", &D, 
         "Occ Patient (Avg) WD" )
   ..
"Occ Patient (Peak) Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Occ Patient (Peak) WD", &D, &D, &D, &D, 
         "Occ Patient (Peak) SAT", "Occ Patient (Peak) SUNH", &D, 
         "Occ Patient (Peak) WD" )
   ..
"Occ Patient (Unoc) Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Occ Patient (Unoc) WD", &D, &D, &D, &D, 
         "Occ Patient (Unoc) SAT", "Occ Patient (Unoc) SUNH", &D, 
         "Occ Patient (Unoc) WD" )
   ..
"Ltg 16/7 Constant Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Ltg 16/7 Constant WD", &D, &D, &D, &D, 
         "Ltg 16/7 Constant SAT", "Ltg 16/7 Constant SUNH", &D, 
         "Ltg 16/7 Constant WD" )
   ..
"Ltg 16/7 Intermit Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Ltg 16/7 Intermit WD", &D, &D, &D, &D, 
         "Ltg 16/7 Intermit SAT", "Ltg 16/7 Intermit SUNH", &D, 
         "Ltg 16/7 Intermit WD" )
   ..
"Ltg OR A Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Ltg OR A WD", &D, &D, &D, &D, "Ltg OR A SAT", 
         "Ltg OR A SUNH", &D, "Ltg OR A WD" )
   ..
"Ltg OR B Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Ltg OR B WD", &D, &D, &D, &D, "Ltg OR B SAT", 
         "Ltg OR B SUNH", &D, "Ltg OR B WD" )
   ..
"Ltg Patient (Avg) Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Ltg Patient (Avg) WD", &D, &D, &D, &D, 
         "Ltg Patient (Avg) SAT", "Ltg Patient (Avg) SUNH", &D, 
         "Ltg Patient (Avg) WD" )
   ..
"Ltg Patient (Peak) Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Ltg Patient (Peak) WD", &D, &D, &D, &D, 
         "Ltg Patient (Peak) SAT", "Ltg Patient (Peak) SUNH", &D, 
         "Ltg Patient (Peak) WD" )
   ..
"Ltg Patient (Unoc) Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Ltg Patient (Unoc) WD", &D, &D, &D, &D, 
         "Ltg Patient (Unoc) SAT", "Ltg Patient (Unoc) SUNH", &D, 
         "Ltg Patient (Unoc) WD" )
   ..
"Misc 16/7 Constant Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Misc 16/7 Constant WD", &D, &D, &D, &D, 
         "Misc 16/7 Constant SAT", "Misc 16/7 Constant SUNH", &D, 
         "Misc 16/7 Constant WD" )
   ..
"Misc 16/7 Intermit Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Misc 16/7 Intermit WD", &D, &D, &D, &D, 
         "Misc 16/7 Intermit SAT", "Misc 16/7 Intermit SUNH", &D, 
         "Misc 16/7 Intermit WD" )
   ..
"Misc OR A Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Misc OR A WD", &D, &D, &D, &D, "Misc OR A SAT", 
         "Misc OR A SUNH", &D, "Misc OR A WD" )
   ..
"Misc OR B Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Misc OR B WD", &D, &D, &D, &D, "Misc OR B SAT", 
         "Misc OR B SUNH", &D, "Misc OR B WD" )
   ..
"Misc Patient (Avg) Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Misc Patient (Avg) WD", &D, &D, &D, &D, 
         "Misc Patient (Avg) SAT", "Misc Patient (Avg) SUNH", &D, 
         "Misc Patient (Avg) WD" )
   ..
"Misc Patient (Peak) Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Misc Patient (Peak) WD", &D, &D, &D, &D, 
         "Misc Patient (Peak) SAT", "Misc Patient (Peak) SUNH", &D, 
         "Misc Patient (Peak) WD" )
   ..
"Misc Patient (Unoc) Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Misc Patient (Unoc) WD", &D, &D, &D, &D, 
         "Misc Patient (Unoc) SAT", "Misc Patient (Unoc) SUNH", &D, 
         "Misc Patient (Unoc) WD" )
   ..
"24/7 (low) Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "24/7 (low) WD", &D, &D, &D, &D, "24/7 (low) SAT", 
         "24/7 (low) SUNH", &D, "24/7 (low) WD" )
   ..
"24/7 (low-mid) Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "24/7 (low-mid) WD", &D, &D, &D, &D, 
         "24/7 (low-mid) SAT", "24/7 (low-mid) SUNH", &D, 
         "24/7 (low-mid) WD" )
   ..
"24/7 (mid-high) Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "24/7 (mid-high) WD", &D, &D, &D, &D, 
         "24/7 (mid-high) SAT", "24/7 (mid-high) SUNH", &D, 
         "24/7 (mid-high) WD" )
   ..
"24/7 (high) Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "24/7 (high) WD", &D, &D, &D, &D, "24/7 (high) SAT", 
         "24/7 (high) SUNH", &D, "24/7 (high) WD" )
   ..
"PRJ Heating Wk" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "PRJ Heating WD", &D, &D, &D, &D, "PRJ Heating SAT", 
         "PRJ Heating SUN, HOL" )
   ..
"PRJ Cooling Wk" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "PRJ Cooling WD", &D, &D, &D, &D, "PRJ Cooling SAT", 
         "PRJ Cooling SUN, HOL" )
   ..
"Min OA Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   DAY-SCHEDULES    = ( "Min OA WD", &D, &D, &D, &D, "Min OA SAT", 
         "Min OA SUNH" )
   ..
"Min Flow Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   DAY-SCHEDULES    = ( "Min Flow WD", &D, &D, &D, &D, "Min Flow WEH" )
   ..
"Exterior Lighting Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Exterior Lighting D", &D, &D, &D, &D, &D, &D, &D, 
         "HDD", "CDD" )
   ..
"Domestic HW Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Domestic HW WD, WEH", &D, &D, &D, &D, &D, &D, &D, 
         "HDD", "HDD" )
   ..
"Cooling 80 Wk" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "Cooling 80 WD" )
   ..
"Cooling 74 Wk" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "Cooling 74 WD" )
   ..
"Heating 60 Wk" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "Heating 60 WD" )
   ..
"Cooling 999 Wk" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "Cooling 999 WD" )
   ..
"Always On Fraction Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Always On Fraction WD" )
   ..
"HW RESET-TEMP Wk" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "HW RESET-TEMP WD" )
   ..
"CHW Reset-Temp Wk" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "CHW Reset Temp WD" )
   ..
"CW Reset-Temp Wk" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "CW Reset-Temp WD" )
   ..
"Lab Min Flow Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   DAY-SCHEDULES    = ( "Lab Min Flow WD", &D, &D, &D, &D, "Lab Min Flow SAT", 
         "Lab Min Flow SUNH" )
   ..
"Office Min Flow Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   DAY-SCHEDULES    = ( "Office Min Flow WD", &D, &D, &D, &D, 
         "Office Min Flow SAT", "Office Min Flow SUNH" )
   ..
"Cond Blr HW Reset Temp Wk" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "Cond Blr HW Reset Temp WD" )
   ..
"CHW Reset Temp Wk" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "CHW Reset Temp WD" )
   ..
"Office Occupancy Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Office Occupancy WD", &D, &D, &D, &D, 
         "Office Occupancy SAT", "Office Occupancy SUNH" )
   ..
"Office Lighting Usage Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Office Lighting Usage WD", &D, &D, &D, &D, 
         "Office Lighting Usage SAT", "Office Lighting Usage SUNH" )
   ..
"Office Equipment Usage Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Office Equipment Usage WD", &D, &D, &D, &D, 
         "Office Equipment Usage SAT", "Office Equipment Usage SUNH" )
   ..
"Lab Occupancy Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Lab Occupancy WD", &D, &D, &D, &D, 
         "Lab Occupancy SAT", "Lab Occupancy SUN", "Lab Occupancy Holiday" )
   ..
"Lab Lighting Usage Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Lab Lighting Usage WD", &D, &D, &D, &D, 
         "Lab Lighting Usage SAT", "Lab Lighting Usage SUN", 
         "Lab Lighting Usage Holiday" )
   ..
"Lab Equipment Usage Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Lab Equipment Usage WD", &D, &D, &D, &D, 
         "Lab Equipment Usage SAT", "Lab Equipment Usage SUN", 
         "Lab Equipment Usage Holiday" )
   ..
"Office Vent WK" = WEEK-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   DAY-SCHEDULES    = ( "Office Vent WD", &D, &D, &D, &D, "Office Vent SAT", 
         "Office Vent S/H" )
   ..
"Baseline Lab Min Flow Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   DAY-SCHEDULES    = ( "Baseline Lab Min Flow WD", &D, &D, &D, &D, 
         "Baseline Lab Min Flow SAT", "Baseline Lab Min Flow SUNH" )
   ..
"Elec Mech Data Occ Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Elec Mech Data Occ WD", &D, &D, &D, &D, 
         "Elec Mech Data Occ SAT", "Elec Mech Data Occ SUNH" )
   ..
"Elec Mech Data Ltg Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Elec Mech Data Ltg WD", &D, &D, &D, &D, 
         "Elec Mech Data Ltg SAT", "Elec Mech Data Ltg SUNH" )
   ..
"Elec Data Eqp Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Elec Data Eqp WD", &D, &D, &D, &D, 
         "Elec Data Eqp SAT", "Elec Data Eqp SUNH" )
   ..
"Mech Eqp Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Mech Eqp WD", &D, &D, &D, &D, "Mech Eqp SAT", 
         "Mech Eqp SUNH" )
   ..
"Corr Lobb Occ Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Corr Lobb Occ WD", &D, &D, &D, &D, 
         "Corr Lobb Occ SAT", "Corr Lobb Occ SUNH" )
   ..
"Corr Lobb Ltg Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Corr Lobb Ltg WD", &D, &D, &D, &D, 
         "Corr Lobb Ltg SAT", "Corr Lobb Ltg SUNH" )
   ..
"Corr Eqp Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Corr Eqp WD", &D, &D, &D, &D, "Corr Eqp SAT", 
         "Corr Eqp SUNH" )
   ..
"Lobb Eqp Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Lobb Eqp WD", &D, &D, &D, &D, "Lobb Eqp SAT", 
         "Lobb Eqp SUNH" )
   ..
"Toilet Storage Occ Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Toilet Storage Occ WD", &D, &D, &D, &D, 
         "Toilet Storage Occ SAT", "Toilet Storage Occ SUNH" )
   ..
"Toilet Storage Ltg Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Toilet Storage Ltg WD", &D, &D, &D, &D, 
         "Toilet Storage Ltg SAT", "Toilet Storage Ltg SUNH" )
   ..
"Toilet Storage Eqp Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Toilet Storage Eqp WD", &D, &D, &D, &D, 
         "Toilet Storage Eqp SAT", "Toilet Storage Eqp SUNH" )
   ..
"Stairs Occ Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Stairs Occ WD", &D, &D, &D, &D, "Stairs Occ SAT", 
         "Stairs Occ SUNH" )
   ..
"Stairs Ltg Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Stairs Ltg WD", &D, &D, &D, &D, "Stairs Ltg SAT", 
         "Stairs Ltg SUNH" )
   ..
"Stairs Eqp Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Stairs Eqp WD", &D, &D, &D, &D, "Stairs Eqp WD" )
   ..
"Retail Occ Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Retail Occ WD", &D, &D, &D, &D, "Retail Occ SAT", 
         "Retail Occ SUNH" )
   ..
"Retail Ltg Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Retail Ltg WD", &D, &D, &D, &D, "Retail Ltg SAT", 
         "Retail Ltg SUNH" )
   ..
"Retail Eqp Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Retail Eqp WD", &D, &D, &D, &D, "Retail Eqp SAT", 
         "Retail Eqp SUNH" )
   ..
"Restaurant Occ Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Restaurant Occ WD", &D, &D, &D, &D, 
         "Restaurant Occ SAT", "Restaurant Occ SUNH" )
   ..
"Restaurant Ltg Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Restaurant Ltg WD", &D, &D, &D, &D, 
         "Restaurant Ltg SAT", "Restaurant Ltg SUNH" )
   ..
"Restaurant Eqp Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Restaurant Eqp WD", &D, &D, &D, &D, 
         "Restaurant Eqp SAT", "Restaurant Eqp SUNH" )
   ..

$ ---------------------------------------------------------
$              Annual Schedules
$ ---------------------------------------------------------

"PRJ Fan Sch" = SCHEDULE-PD
   TYPE             = ON/OFF
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "PRJ Fan Wk" )
   ..
"Non-24Hr Fan Sch" = SCHEDULE-PD
   TYPE             = ON/OFF
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Non-24Hr Fan Wk" )
   ..
"24Hr Fan Sch" = SCHEDULE-PD
   TYPE             = ON/OFF
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "24Hr Fan Wk" )
   ..
"Occ 16/5 CtA Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Occ 16/5 CtA Wk" )
   ..
"Occ 16/5 CtB Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Occ 16/5 CtB Wk" )
   ..
"Occ 16/5 CtC Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Occ 16/5 CtC Wk" )
   ..
"Occ 16/5 Inter Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Occ 16/5 Inter Wk" )
   ..
"24/5 (low) Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "24/5 (low) Wk" )
   ..
"24/5 (low-mid) Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "24/5 (low-mid) Wk" )
   ..
"24/5 (mid-high) Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "24/5 (mid-high) Wk" )
   ..
"24/5 (high) Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "24/5 (high) Wk" )
   ..
"Ltg 16/5 Const A Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Ltg 16/5 Const A Wk" )
   ..
"Ltg 16/5 Const B Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Ltg 16/5 Const B Wk" )
   ..
"Ltg 16/5 Const C Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Ltg 16/5 Const C Wk" )
   ..
"Ltg 16/5 Inter Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Ltg 16/5 Inter Wk" )
   ..
"Misc 16/5 Const A Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Misc 16/5 Const A Wk" )
   ..
"Misc 16/5 Const B Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Misc 16/5 Const B Wk" )
   ..
"Misc 16/5 Const C Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Misc 16/5 Const C Wk" )
   ..
"Misc 16/5 Inter Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Misc 16/5 Inter Wk" )
   ..
"Office Occ A Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Office Occ A Wk" )
   ..
"Office Ltg A Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Office Ltg A Wk" )
   ..
"Office Eqp A Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Office Eqp A Wk" )
   ..
"Office Occ B Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Office Occ B Wk" )
   ..
"Office Ltg B Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Office Ltg B Wk" )
   ..
"Office Eqp B Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Office Eqp B Wk" )
   ..
"Office Occ C Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Office Occ C Wk" )
   ..
"Office Ltg C Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Office Ltg C Wk" )
   ..
"Office Eqp C Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Office Eqp C Wk" )
   ..
"Occ 16/7 Constant Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Occ 16/7 Constant Wk" )
   ..
"Occ 16/7 Intermit Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Occ 16/7 Intermit Wk" )
   ..
"Occ OR A Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Occ OR A Wk" )
   ..
"Occ OR B Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Occ OR B Wk" )
   ..
"Occ Patient (Avg) Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Occ Patient (Avg) Wk" )
   ..
"Occ Patient (Peak) Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Occ Patient (Peak) Wk" )
   ..
"Occ Patient (Unoc) Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Occ Patient (Unoc) Wk" )
   ..
"Ltg 16/7 Constant Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Ltg 16/7 Constant Wk" )
   ..
"Ltg 16/7 Intermit Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Ltg 16/7 Intermit Wk" )
   ..
"Ltg OR A Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Ltg OR A Wk" )
   ..
"Ltg OR B Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Ltg OR B Wk" )
   ..
"Ltg Patient (Avg) Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Ltg Patient (Avg) Wk" )
   ..
"Ltg Patient (Peak) Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Ltg Patient (Peak) Wk" )
   ..
"Ltg Patient (Unoc) Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Ltg Patient (Unoc) Wk" )
   ..
"Misc 16/7 Constant Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Misc 16/7 Constant Wk" )
   ..
"Misc 16/7 Intermit Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Misc 16/7 Intermit Wk" )
   ..
"Misc OR A Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Misc OR A Wk" )
   ..
"Misc OR B Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Misc OR B Wk" )
   ..
"Misc Patient (Avg) Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Misc Patient (Avg) Wk" )
   ..
"Misc Patient (Peak) Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Misc Patient (Peak) Wk" )
   ..
"Misc Patient (Unoc) Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Misc Patient (Unoc) Wk" )
   ..
"24/7 (low) Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "24/7 (low) Wk" )
   ..
"24/7 (low-mid) Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "24/7 (low-mid) Wk" )
   ..
"24/7 (mid-high) Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "24/7 (mid-high) Wk" )
   ..
"24/7 (high) Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "24/7 (high) Wk" )
   ..
"PRJ Heating Sch" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "PRJ Heating Wk" )
   ..
"PRJ Cooling Sch" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "PRJ Cooling Wk" )
   ..
"Min OA Sch" = SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Min OA Wk" )
   ..
"Min Flow Sch" = SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Min Flow Wk" )
   ..
"OFFICE ELEV" = SCHEDULE-PD
   LIBRARY-ENTRY "OFFICE ELEV"
   ..
"Exterior Lighting Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   PHOTOCELL-CTRL   = DAY-OFF
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Exterior Lighting Wk" )
   ..
"Domestic HW Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Domestic HW Wk" )
   ..
"Cooling 80" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Cooling 80 Wk" )
   ..
"Heating 60" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Heating 60 Wk" )
   ..
"Cooling 999" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Cooling 999 Wk" )
   ..
"Always On Fraction Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Always On Fraction Wk" )
   ..
"HW RESET-TEMP Sch" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "HW RESET-TEMP Wk" )
   ..
"CHW Reset-Temp Sch" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "CHW Reset-Temp Wk" )
   ..
"CW Reset-Temp Sch" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "CW Reset-Temp Wk" )
   ..
"Lab Min Flow Sch" = SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Lab Min Flow Wk" )
   ..
"Lab Occupancy Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Lab Occupancy Wk" )
   ..
"Lab Lighting Usage Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Lab Lighting Usage Wk" )
   ..
"Lab Equipment Usage Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Lab Equipment Usage Wk" )
   ..
"Office Occupancy Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Office Occupancy Wk" )
   ..
"Office Lighting Usage Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Office Lighting Usage Wk" )
   ..
"Office Equipment Usage Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Office Equipment Usage Wk" )
   ..
"Office Min Flow Sch" = SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Office Min Flow Wk" )
   ..
"Cooling 74" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Cooling 74 Wk" )
   ..
"Baseline Lab Min Flow Sch" = SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Baseline Lab Min Flow Wk" )
   ..
"Elec Mech Data Occ Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Elec Mech Data Occ Wk" )
   ..
"Elec Mech Data Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Elec Mech Data Ltg Wk" )
   ..
"Elec Data Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Elec Data Eqp Wk" )
   ..
"Mech Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Mech Eqp Wk" )
   ..
"Corr Lobb Occ Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Corr Lobb Occ Wk" )
   ..
"Corr Lobb Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Corr Lobb Ltg Wk" )
   ..
"Corr Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Corr Eqp Wk" )
   ..
"Lobb Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Lobb Eqp Wk" )
   ..
"Toilet Storage Occ Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Toilet Storage Occ Wk" )
   ..
"Toilet Storage Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Toilet Storage Ltg Wk" )
   ..
"Toilet Storage Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Toilet Storage Eqp Wk" )
   ..
"Stairs Occ Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Stairs Occ Wk" )
   ..
"Stairs Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Stairs Ltg Wk" )
   ..
"Stairs Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Stairs Eqp Wk" )
   ..
"Retail Occ Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Retail Occ Wk" )
   ..
"Retail Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Retail Ltg Wk" )
   ..
"Retail Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Retail Eqp Wk" )
   ..
"Restaurant Occ Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Restaurant Occ Wk" )
   ..
"Restaurant Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Restaurant Ltg Wk" )
   ..
"Restaurant Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Restaurant Eqp Wk" )
   ..


$ ---------------------------------------------------------
$              Polygons
$ ---------------------------------------------------------

"LL Poly" = POLYGON         
   V1               = ( 23.75, 49 )
   V2               = ( 23.75, 0 )
   V3               = ( 96.45, 0 )
   V4               = ( 96.45, 49 )
   ..
"Mechanical-1_L-1 Plg" = POLYGON         
   V1               = ( 23.75, 0 )
   V2               = ( 91.3, 0 )
   V3               = ( 91.3, 49 )
   V4               = ( 23.75, 49 )
   ..
"L1 Poly" = POLYGON         
   V1               = ( 23.75, 0 )
   V2               = ( 96.45, 0 )
   V3               = ( 96.35, 141.2 )
   V4               = ( 113.2, 150.95 )
   V5               = ( 90.05, 191 )
   V6               = ( 47.15, 166.45 )
   V7               = ( 39.75, 179.25 )
   V8               = ( 23.75, 171.85 )
   V9               = ( 23.75, 166.65 )
   V10              = ( 16.8, 166.65 )
   V11              = ( 16.8, 157.3 )
   V12              = ( 23.75, 157.3 )
   ..
"Corridor-1_L1 Plg" = POLYGON         
   V1               = ( 23.75, 157.3 )
   V2               = ( 31.7, 147.35 )
   V3               = ( 43.45, 147.35 )
   V4               = ( 43.45, 137.45 )
   V5               = ( 50.8, 137.45 )
   V6               = ( 50.8, 147.35 )
   V7               = ( 71.75, 147.35 )
   V8               = ( 71.75, 164.4 )
   V9               = ( 61.75, 158.6 )
   V10              = ( 61.75, 156.05 )
   V11              = ( 53.3, 156.05 )
   V12              = ( 47.15, 166.45 )
   V13              = ( 37.9, 161 )
   ..
"Corridor-2_L1 Plg" = POLYGON         
   V1               = ( 23.75, 157.3 )
   V2               = ( 23.75, 7.3 )
   V3               = ( 31.85, 7.35 )
   V4               = ( 31.7, 37.35 )
   V5               = ( 31.7, 70.35 )
   V6               = ( 45.7, 70.35 )
   V7               = ( 45.7, 79.05 )
   V8               = ( 39.7, 79.05 )
   V9               = ( 39.7, 115.3 )
   V10              = ( 45.75, 115.3 )
   V11              = ( 45.75, 124.05 )
   V12              = ( 43.45, 124.05 )
   V13              = ( 31.7, 124.05 )
   V14              = ( 31.7, 147.35 )
   ..
"Corridor-3_L1 Plg" = POLYGON         
   V1               = ( 43.6, 0 )
   V2               = ( 60.1, 0 )
   V3               = ( 60.1, 24.95 )
   V4               = ( 60.1, 70.35 )
   V5               = ( 52.55, 70.35 )
   V6               = ( 52.55, 37.35 )
   V7               = ( 52.55, 7.3 )
   V8               = ( 43.6, 7.3 )
   ..
"Electrical-1_L1 Plg" = POLYGON         
   V1               = ( 91.3, 24.9 )
   V2               = ( 91.3, 70.4 )
   V3               = ( 68.95, 70.35 )
   V4               = ( 60.1, 70.35 )
   V5               = ( 60.1, 24.95 )
   ..
"Lab-1_L1 Plg" = POLYGON         
   V1               = ( 91.3, 141.2 )
   V2               = ( 113.2, 150.95 )
   V3               = ( 90.05, 191 )
   V4               = ( 70.2, 179.75 )
   V5               = ( 77.25, 167.55 )
   V6               = ( 71.75, 164.4 )
   V7               = ( 71.75, 147.35 )
   V8               = ( 71.75, 141.2 )
   V9               = ( 87.35, 141.2 )
   ..
"Lab-Support-1_L1 Plg" = POLYGON         
   V1               = ( 39.7, 79.05 )
   V2               = ( 45.7, 79.05 )
   V3               = ( 61.45, 79.05 )
   V4               = ( 61.45, 115.3 )
   V5               = ( 45.75, 115.3 )
   V6               = ( 39.7, 115.3 )
   ..
"Mechanical-1_L1 Plg" = POLYGON         
   V1               = ( 60.1, 0 )
   V2               = ( 91.3, 0 )
   V3               = ( 91.3, 24.9 )
   V4               = ( 60.1, 24.95 )
   ..
"Mechanical-2_L1 Plg" = POLYGON         
   V1               = ( 31.7, 37.35 )
   V2               = ( 52.55, 37.35 )
   V3               = ( 52.55, 70.35 )
   V4               = ( 45.7, 70.35 )
   V5               = ( 31.7, 70.35 )
   ..
"Office-1_L1 Plg" = POLYGON         
   V1               = ( 71.75, 124.05 )
   V2               = ( 87.35, 124.05 )
   V3               = ( 87.35, 141.2 )
   V4               = ( 71.75, 141.2 )
   V5               = ( 71.75, 137.45 )
   ..
"Stairs-1_L1 Plg" = POLYGON         
   V1               = ( 70.2, 179.75 )
   V2               = ( 47.15, 166.45 )
   V3               = ( 53.3, 156.05 )
   V4               = ( 61.75, 156.05 )
   V5               = ( 61.75, 158.6 )
   V6               = ( 71.75, 164.4 )
   V7               = ( 77.25, 167.55 )
   ..
"Storage-1_L1 Plg" = POLYGON         
   V1               = ( 60.85, 124.05 )
   V2               = ( 71.75, 124.05 )
   V3               = ( 71.75, 137.45 )
   V4               = ( 50.8, 137.45 )
   V5               = ( 43.45, 137.45 )
   V6               = ( 43.45, 130.7 )
   V7               = ( 60.85, 130.7 )
   ..
"TeleData-1_L1 Plg" = POLYGON         
   V1               = ( 91.3, 124.1 )
   V2               = ( 91.3, 141.2 )
   V3               = ( 87.35, 141.2 )
   V4               = ( 87.35, 124.05 )
   ..
"Toilets-1_L1 Plg" = POLYGON         
   V1               = ( 50.8, 137.45 )
   V2               = ( 71.75, 137.45 )
   V3               = ( 71.75, 141.2 )
   V4               = ( 71.75, 147.35 )
   V5               = ( 50.8, 147.35 )
   ..
"Vestibules-1_L1 Plg" = POLYGON         
   V1               = ( 23.75, 166.65 )
   V2               = ( 16.8, 166.65 )
   V3               = ( 16.8, 157.3 )
   V4               = ( 23.75, 157.3 )
   ..
"Vestibules-2_L1 Plg" = POLYGON         
   V1               = ( 23.75, 7.3 )
   V2               = ( 23.75, 0 )
   V3               = ( 31.7, 0 )
   V4               = ( 31.85, 7.35 )
   ..
"Vestibules-3_L1 Plg" = POLYGON         
   V1               = ( 29.95, 174.7 )
   V2               = ( 23.75, 171.85 )
   V3               = ( 23.75, 157.3 )
   V4               = ( 37.9, 161 )
   ..
"Elevator Lobby-1_L1 Plg" = POLYGON         
   V1               = ( 43.45, 124.05 )
   V2               = ( 45.75, 124.05 )
   V3               = ( 60.85, 124.05 )
   V4               = ( 60.85, 130.7 )
   V5               = ( 43.45, 130.7 )
   ..
"Hazardous Storage-1_L1 Plg" = POLYGON         
   V1               = ( 31.85, 7.35 )
   V2               = ( 43.6, 7.3 )
   V3               = ( 52.55, 7.3 )
   V4               = ( 52.55, 37.35 )
   V5               = ( 31.7, 37.35 )
   ..
"Receiving-1_L1 Plg" = POLYGON         
   V1               = ( 91.3, 90.8 )
   V2               = ( 91.3, 124.1 )
   V3               = ( 87.35, 124.05 )
   V4               = ( 71.75, 124.05 )
   V5               = ( 60.85, 124.05 )
   V6               = ( 45.75, 124.05 )
   V7               = ( 45.75, 115.3 )
   V8               = ( 61.45, 115.3 )
   V9               = ( 61.45, 79.05 )
   V10              = ( 45.7, 79.05 )
   V11              = ( 45.7, 70.35 )
   V12              = ( 52.55, 70.35 )
   V13              = ( 60.1, 70.35 )
   V14              = ( 68.95, 70.35 )
   V15              = ( 68.95, 90.8 )
   ..
"Trash-1_L1 Plg" = POLYGON         
   V1               = ( 91.3, 70.4 )
   V2               = ( 91.3, 90.8 )
   V3               = ( 68.95, 90.8 )
   V4               = ( 68.95, 70.35 )
   ..
"Trash-2_L1 Plg" = POLYGON         
   V1               = ( 31.7, 0 )
   V2               = ( 43.6, 0 )
   V3               = ( 43.6, 7.3 )
   V4               = ( 31.85, 7.35 )
   ..
"L2 Poly" = POLYGON         
   V1               = ( -32.8, 0.15 )
   V2               = ( -3.95, 0.7 )
   V3               = ( -7.4, 27.85 )
   V4               = ( -41.35, 27.25 )
   ..
"Breakroom-1_L2 Plg" = POLYGON         
   V1               = ( 32.75, 177.1 )
   V2               = ( 0, 161.75 )
   V3               = ( 31.7, 147.3 )
   V4               = ( 39.25, 147.65 )
   V5               = ( 48.3, 147.35 )
   V6               = ( 48.3, 156.6 )
   V7               = ( 42.25, 160.65 )
   ..
"Breakroom-2_L2 Plg" = POLYGON         
   V1               = ( 0, 161.75 )
   V2               = ( 3.9, 124.4 )
   V3               = ( 11.55, 124.4 )
   V4               = ( 11.55, 113.95 )
   V5               = ( 5, 113.95 )
   V6               = ( 11.55, 50.95 )
   V7               = ( 11.55, 0 )
   V8               = ( 31.7, 0 )
   V9               = ( 31.7, 10 )
   V10              = ( 31.7, 15.55 )
   V11              = ( 31.7, 25.7 )
   V12              = ( 31.7, 125.8 )
   V13              = ( 39.3, 125.8 )
   V14              = ( 39.25, 147.65 )
   V15              = ( 31.7, 147.3 )
   ..
"Conference-1_L2 Plg" = POLYGON         
   V1               = ( 70.75, 147.35 )
   V2               = ( 87.6, 147.35 )
   V3               = ( 87.6, 169.6 )
   V4               = ( 70.75, 169.6 )
   ..
"Corridor-1_L2 Plg" = POLYGON         
   V1               = ( 108, 134.15 )
   V2               = ( 117.2, 139.45 )
   V3               = ( 110.85, 150.5 )
   V4               = ( 94.35, 179.05 )
   V5               = ( 89.9, 188.15 )
   V6               = ( 42.25, 160.65 )
   V7               = ( 48.3, 156.6 )
   V8               = ( 70.75, 169.6 )
   V9               = ( 87.6, 169.6 )
   V10              = ( 87.6, 147.35 )
   V11              = ( 94.65, 147.4 )
   V12              = ( 99.8, 147.4 )
   V13              = ( 105, 147.4 )
   V14              = ( 108, 142.2 )
   ..
"Corridor-2_L2 Plg" = POLYGON         
   V1               = ( 77.1, 10 )
   V2               = ( 77.1, 35 )
   V3               = ( 67.1, 35 )
   V4               = ( 67.1, 10 )
   ..
"Electrical-1_L2 Plg" = POLYGON         
   V1               = ( 39.25, 135.65 )
   V2               = ( 48.6, 135.6 )
   V3               = ( 48.3, 147.35 )
   V4               = ( 39.25, 147.65 )
   ..
"Lab-1_L2 Plg" = POLYGON         
   V1               = ( 51.6, 104.4 )
   V2               = ( 51.6, 35 )
   V3               = ( 87.6, 35 )
   V4               = ( 87.6, 104.4 )
   V5               = ( 85.2, 104.4 )
   V6               = ( 85.2, 114.4 )
   V7               = ( 85.15, 125.8 )
   V8               = ( 76.75, 125.8 )
   V9               = ( 76.8, 104.4 )
   V10              = ( 67.2, 104.4 )
   ..
"Lab-2_L2 Plg" = POLYGON         
   V1               = ( 61.6, 10 )
   V2               = ( 61.6, 19.15 )
   V3               = ( 67.1, 19.15 )
   V4               = ( 67.1, 25.7 )
   V5               = ( 54.55, 25.7 )
   V6               = ( 54.55, 15.55 )
   V7               = ( 31.7, 15.55 )
   V8               = ( 31.7, 10 )
   ..
"Lab-Support-1_L2 Plg" = POLYGON         
   V1               = ( 51.6, 12.2 )
   V2               = ( 67.1, 12.2 )
   V3               = ( 67.1, 35 )
   V4               = ( 51.6, 35 )
   ..
"Lab-Support-2_L2 Plg" = POLYGON         
   V1               = ( 85.2, 114.4 )
   V2               = ( 85.2, 104.4 )
   V3               = ( 100.2, 104.4 )
   V4               = ( 100.15, 125.8 )
   V5               = ( 85.15, 125.8 )
   ..
"Lab-Support-3_L2 Plg" = POLYGON         
   V1               = ( 51.6, 104.4 )
   V2               = ( 76.8, 104.4 )
   V3               = ( 76.75, 125.8 )
   V4               = ( 51.6, 125.8 )
   ..
"Lab-Support-4_L2 Plg" = POLYGON         
   V1               = ( 67.15, 69.65 )
   V2               = ( 87.6, 69.65 )
   V3               = ( 87.6, 80.45 )
   V4               = ( 67.15, 80.45 )
   ..
"Lab-Support-5_L2 Plg" = POLYGON         
   V1               = ( 31.7, 15.55 )
   V2               = ( 54.55, 15.55 )
   V3               = ( 54.55, 25.7 )
   V4               = ( 48.65, 25.7 )
   V5               = ( 31.7, 25.7 )
   ..
"Lab-Support-6_L2 Plg" = POLYGON         
   V1               = ( 31.7, 0 )
   V2               = ( 61.6, 0 )
   V3               = ( 61.6, 10 )
   V4               = ( 31.7, 10 )
   V5               = ( 31.7, 7.3 )
   ..
"Lab-Support-7_L2 Plg" = POLYGON         
   V1               = ( 67.1, 0 )
   V2               = ( 85.8, 0 )
   V3               = ( 85.8, 9.9 )
   V4               = ( 91.25, 9.9 )
   V5               = ( 91.3, 35 )
   V6               = ( 87.6, 35 )
   V7               = ( 77.1, 35 )
   V8               = ( 77.1, 10 )
   V9               = ( 67.1, 10 )
   ..
"Off2Lab-2_L2 Plg" = POLYGON         
   V1               = ( 91.3, 35 )
   V2               = ( 91.35, 37.1 )
   V3               = ( 100.15, 37.1 )
   V4               = ( 100.2, 104.4 )
   V5               = ( 87.6, 104.4 )
   V6               = ( 87.6, 35 )
   ..
"Office-2_L2 Plg" = POLYGON         
   V1               = ( 117.2, 139.45 )
   V2               = ( 128.3, 145.85 )
   V3               = ( 122.55, 157.25 )
   V4               = ( 110.85, 150.5 )
   ..
"Office-3_L2 Plg" = POLYGON         
   V1               = ( 122.55, 157.25 )
   V2               = ( 107.7, 186.7 )
   V3               = ( 94.35, 179.05 )
   V4               = ( 110.85, 150.5 )
   ..
"Office-4_L2 Plg" = POLYGON         
   V1               = ( 82.75, 200.55 )
   V2               = ( 32.75, 177.1 )
   V3               = ( 42.25, 160.65 )
   V4               = ( 89.9, 188.15 )
   ..
"Office-5_L2 Plg" = POLYGON         
   V1               = ( 31.7, 12.2 )
   V2               = ( 39.3, 12.2 )
   V3               = ( 51.6, 12.2 )
   V4               = ( 51.6, 125.8 )
   V5               = ( 31.7, 125.8 )
   ..
"Stairs-1_L2 Plg" = POLYGON         
   V1               = ( 87.6, 169.6 )
   V2               = ( 70.75, 169.6 )
   V3               = ( 70.75, 147.35 )
   V4               = ( 76.75, 147.65 )
   V5               = ( 87.6, 147.35 )
   ..
"TeleData-1_L2 Plg" = POLYGON         
   V1               = ( 60.85, 147.3 )
   V2               = ( 48.3, 147.35 )
   V3               = ( 48.6, 135.6 )
   V4               = ( 61.5, 135.65 )
   ..
"Toilets-1_L2 Plg" = POLYGON         
   V1               = ( 85.15, 125.8 )
   V2               = ( 100.15, 125.8 )
   V3               = ( 100.15, 129.95 )
   V4               = ( 99.8, 147.4 )
   V5               = ( 87.6, 147.35 )
   V6               = ( 76.75, 147.65 )
   V7               = ( 76.75, 125.8 )
   ..
"Vestibules-1_L2 Plg" = POLYGON         
   V1               = ( 25, 0 )
   V2               = ( 31.7, 0 )
   V3               = ( 31.7, 7.3 )
   V4               = ( 25, 7.3 )
   ..
"Vestibules-2_L2 Plg" = POLYGON         
   V1               = ( 77.85, 0 )
   V2               = ( 96.45, 0 )
   V3               = ( 96.45, 7.05 )
   V4               = ( 87.6, 7.05 )
   V5               = ( 77.85, 7.05 )
   ..
"Vestibules-3_L2 Plg" = POLYGON         
   V1               = ( 3.9, 124.4 )
   V2               = ( 5, 113.95 )
   V3               = ( 11.55, 113.95 )
   V4               = ( 11.55, 124.4 )
   ..
"Elevator Lobby-1_L2 Plg" = POLYGON         
   V1               = ( 76.75, 125.8 )
   V2               = ( 76.75, 147.65 )
   V3               = ( 70.75, 147.35 )
   V4               = ( 60.85, 147.3 )
   V5               = ( 61.5, 135.65 )
   V6               = ( 61.5, 125.8 )
   V7               = ( 69.15, 125.8 )
   ..
"Lounge-1_L2 Plg" = POLYGON         
   V1               = ( 107.7, 186.7 )
   V2               = ( 97.25, 207.35 )
   V3               = ( 82.75, 200.55 )
   V4               = ( 89.9, 188.15 )
   V5               = ( 94.35, 179.05 )
   ..
"Lounge-2_L2 Plg" = POLYGON         
   V1               = ( 100.15, 129.95 )
   V2               = ( 108, 134.15 )
   V3               = ( 108, 142.2 )
   V4               = ( 105, 147.4 )
   V5               = ( 99.8, 147.4 )
   ..
"L3 Poly" = POLYGON         
   V1               = ( 11.55, 0 )
   V2               = ( 90, 0 )
   V3               = ( 90, 7.1 )
   V4               = ( 96.45, 7.05 )
   V5               = ( 100.15, 37.1 )
   V6               = ( 100.2, 104.4 )
   V7               = ( 100.15, 125.8 )
   V8               = ( 100.15, 129.95 )
   V9               = ( 108, 134.15 )
   V10              = ( 117.2, 139.45 )
   V11              = ( 128.3, 145.85 )
   V12              = ( 97, 207.85 )
   V13              = ( 11.55, 158.5 )
   ..
"Conference-1_L3 Plg" = POLYGON         
   V1               = ( 11.55, 0 )
   V2               = ( 31.7, 0 )
   V3               = ( 31.7, 30 )
   V4               = ( 11.4, 30 )
   ..
"Conference-2_L3 Plg" = POLYGON         
   V1               = ( 26, 166.85 )
   V2               = ( 11.55, 158.5 )
   V3               = ( 11.55, 146.7 )
   V4               = ( 25.05, 146.7 )
   V5               = ( 32.75, 155.15 )
   ..
"Corridor-1_L3 Plg" = POLYGON         
   V1               = ( 108, 134.15 )
   V2               = ( 117.2, 139.45 )
   V3               = ( 110.85, 150.5 )
   V4               = ( 94.35, 179.05 )
   V5               = ( 89.9, 188.15 )
   V6               = ( 32.75, 155.15 )
   V7               = ( 25.05, 146.7 )
   V8               = ( 39.25, 147.65 )
   V9               = ( 48.3, 147.35 )
   V10              = ( 48.3, 156.6 )
   V11              = ( 70.75, 169.6 )
   V12              = ( 87.6, 169.6 )
   V13              = ( 87.6, 147.35 )
   V14              = ( 99.8, 147.4 )
   V15              = ( 105, 147.4 )
   V16              = ( 108, 142.2 )
   ..
"Electrical-1_L3 Plg" = POLYGON         
   V1               = ( 39.25, 135.65 )
   V2               = ( 48.6, 135.6 )
   V3               = ( 48.3, 147.35 )
   V4               = ( 39.25, 147.65 )
   ..
"Lab-1_L3 Plg" = POLYGON         
   V1               = ( 39.15, 104.4 )
   V2               = ( 38.7, 37 )
   V3               = ( 54.5, 37 )
   V4               = ( 61.6, 37 )
   V5               = ( 85.15, 37.05 )
   V6               = ( 85.15, 104.4 )
   V7               = ( 69.15, 104.4 )
   V8               = ( 69.15, 125.8 )
   V9               = ( 61.5, 125.8 )
   V10              = ( 58.65, 125.8 )
   V11              = ( 58.65, 104.4 )
   ..
"Lab-Support-1_L3 Plg" = POLYGON         
   V1               = ( 58.65, 125.8 )
   V2               = ( 39.25, 125.8 )
   V3               = ( 39.15, 104.4 )
   V4               = ( 54.5, 104.4 )
   V5               = ( 58.65, 104.4 )
   ..
"Lab-Support-2_L3 Plg" = POLYGON         
   V1               = ( 69.15, 104.4 )
   V2               = ( 85.15, 104.4 )
   V3               = ( 85.15, 125.8 )
   V4               = ( 69.15, 125.8 )
   ..
"Lab-Support-3_L3 Plg" = POLYGON         
   V1               = ( 100.2, 104.4 )
   V2               = ( 100.15, 125.8 )
   V3               = ( 85.15, 125.8 )
   V4               = ( 85.15, 104.4 )
   ..
"Lab-Support-4_L3 Plg" = POLYGON         
   V1               = ( 87.6, 80.45 )
   V2               = ( 60.1, 80.45 )
   V3               = ( 60.1, 69.65 )
   V4               = ( 87.6, 69.65 )
   ..
"Lab-Support-5_L3 Plg" = POLYGON         
   V1               = ( 61.6, 37 )
   V2               = ( 38.7, 37 )
   V3               = ( 38.7, 12.3 )
   V4               = ( 61.6, 12.25 )
   ..
"Lab-Support-6_L3 Plg" = POLYGON         
   V1               = ( 38.7, 0 )
   V2               = ( 61.6, 0 )
   V3               = ( 61.6, 10 )
   V4               = ( 38.7, 10 )
   ..
"Lab-Support-7_L3 Plg" = POLYGON         
   V1               = ( 61.6, 0.35 )
   V2               = ( 85.65, 0 )
   V3               = ( 85.7, 9.8 )
   V4               = ( 91.3, 9.8 )
   V5               = ( 91.35, 37.1 )
   V6               = ( 69.05, 37.05 )
   V7               = ( 69.05, 17.05 )
   V8               = ( 61.6, 17.05 )
   V9               = ( 61.6, 10 )
   ..
"Office-1_L3 Plg" = POLYGON         
   V1               = ( 117.2, 139.45 )
   V2               = ( 128.3, 145.85 )
   V3               = ( 122.55, 157.25 )
   V4               = ( 110.85, 150.5 )
   ..
"Office-2_L3 Plg" = POLYGON         
   V1               = ( 122.55, 157.25 )
   V2               = ( 107.7, 186.7 )
   V3               = ( 94.35, 179.05 )
   V4               = ( 110.85, 150.5 )
   ..
"Office-3_L3 Plg" = POLYGON         
   V1               = ( 83.15, 199.85 )
   V2               = ( 26, 166.85 )
   V3               = ( 32.75, 155.15 )
   V4               = ( 89.9, 188.15 )
   ..
"Office-4_L3 Plg" = POLYGON         
   V1               = ( 11.55, 146.7 )
   V2               = ( 11.4, 30 )
   V3               = ( 31.7, 30 )
   V4               = ( 31.7, 10 )
   V5               = ( 38.7, 10 )
   V6               = ( 38.7, 15.6 )
   V7               = ( 38.7, 36.7 )
   V8               = ( 39.15, 104.4 )
   V9               = ( 39.25, 125.8 )
   V10              = ( 39.25, 147.65 )
   V11              = ( 25.05, 146.7 )
   ..
"Off2Lab-5_L3 Plg" = POLYGON         
   V1               = ( 100.15, 37.1 )
   V2               = ( 100.2, 104.4 )
   V3               = ( 85.15, 104.4 )
   V4               = ( 85.15, 37.05 )
   V5               = ( 91.35, 37.1 )
   ..
"Stairs-1_L3 Plg" = POLYGON         
   V1               = ( 70.75, 169.6 )
   V2               = ( 48.3, 156.6 )
   V3               = ( 48.3, 147.35 )
   V4               = ( 60.85, 147.3 )
   V5               = ( 70.75, 147.35 )
   ..
"TeleData-1_L3 Plg" = POLYGON         
   V1               = ( 60.85, 147.3 )
   V2               = ( 48.3, 147.35 )
   V3               = ( 48.6, 135.6 )
   V4               = ( 61.5, 135.65 )
   ..
"Toilets-1_L3 Plg" = POLYGON         
   V1               = ( 85.15, 125.8 )
   V2               = ( 100.15, 125.8 )
   V3               = ( 100.15, 129.95 )
   V4               = ( 99.8, 147.4 )
   V5               = ( 87.6, 147.35 )
   V6               = ( 76.75, 147.65 )
   V7               = ( 76.75, 125.8 )
   ..
"Vestibules-1_L3 Plg" = POLYGON         
   V1               = ( 77.85, 0 )
   V2               = ( 96.45, 0 )
   V3               = ( 96.45, 7.05 )
   V4               = ( 87.6, 7.05 )
   V5               = ( 77.85, 7.05 )
   ..
"Vestibules-2_L3 Plg" = POLYGON         
   V1               = ( 31.7, 0 )
   V2               = ( 38.7, 0 )
   V3               = ( 38.7, 10 )
   V4               = ( 31.7, 10 )
   ..
"Elevator Lobby-1_L3 Plg" = POLYGON         
   V1               = ( 76.75, 125.8 )
   V2               = ( 76.75, 147.65 )
   V3               = ( 70.75, 147.35 )
   V4               = ( 60.85, 147.3 )
   V5               = ( 61.5, 135.65 )
   V6               = ( 61.5, 125.8 )
   V7               = ( 69.15, 125.8 )
   ..
"Lounge-1_L3 Plg" = POLYGON         
   V1               = ( 107.7, 186.7 )
   V2               = ( 97, 207.85 )
   V3               = ( 83.15, 199.85 )
   V4               = ( 89.9, 188.15 )
   V5               = ( 94.35, 179.05 )
   ..
"Lounge-2_L3 Plg" = POLYGON         
   V1               = ( 100.15, 129.95 )
   V2               = ( 108, 134.15 )
   V3               = ( 108, 142.2 )
   V4               = ( 105, 147.4 )
   V5               = ( 99.8, 147.4 )
   ..
"L4 Poly" = POLYGON         
   V1               = ( 11.55, 0 )
   V2               = ( 96.45, 0 )
   V3               = ( 96.5, 36.3 )
   V4               = ( 108, 36.3 )
   V5               = ( 108, 134.15 )
   V6               = ( 128.3, 145.85 )
   V7               = ( 97, 207.85 )
   V8               = ( 11.55, 158.5 )
   ..
"Conference-1_L4 Plg" = POLYGON         
   V1               = ( 11.55, 0 )
   V2               = ( 31.7, 0 )
   V3               = ( 31.7, 30 )
   V4               = ( 11.4, 30 )
   ..
"Conference-2_L4 Plg" = POLYGON         
   V1               = ( 26, 166.85 )
   V2               = ( 11.55, 158.5 )
   V3               = ( 11.55, 146.7 )
   V4               = ( 25.05, 146.7 )
   V5               = ( 32.75, 155.15 )
   ..
"Corridor-1_L4 Plg" = POLYGON         
   V1               = ( 108, 134.15 )
   V2               = ( 117.2, 139.45 )
   V3               = ( 110.85, 150.5 )
   V4               = ( 94.35, 179.05 )
   V5               = ( 89.9, 188.15 )
   V6               = ( 32.75, 155.15 )
   V7               = ( 25.05, 146.7 )
   V8               = ( 39.25, 147.65 )
   V9               = ( 48.3, 147.35 )
   V10              = ( 48.3, 156.6 )
   V11              = ( 70.75, 169.6 )
   V12              = ( 87.6, 169.6 )
   V13              = ( 87.6, 147.35 )
   V14              = ( 99.8, 147.4 )
   V15              = ( 105, 147.4 )
   V16              = ( 108, 142.2 )
   ..
"Electrical-1_L4 Plg" = POLYGON         
   V1               = ( 39.25, 135.65 )
   V2               = ( 48.6, 135.6 )
   V3               = ( 48.3, 147.35 )
   V4               = ( 39.25, 147.65 )
   ..
"Lab-1_L4 Plg" = POLYGON         
   V1               = ( 39.15, 104.4 )
   V2               = ( 38.7, 37 )
   V3               = ( 54.5, 37 )
   V4               = ( 61.6, 37 )
   V5               = ( 85.15, 37.05 )
   V6               = ( 85.15, 104.4 )
   V7               = ( 69.15, 104.4 )
   V8               = ( 69.15, 125.8 )
   V9               = ( 61.5, 125.8 )
   V10              = ( 58.65, 125.8 )
   V11              = ( 58.65, 104.4 )
   ..
"Lab-Support-1_L4 Plg" = POLYGON         
   V1               = ( 58.65, 125.8 )
   V2               = ( 39.25, 125.8 )
   V3               = ( 39.15, 104.4 )
   V4               = ( 54.5, 104.4 )
   V5               = ( 58.65, 104.4 )
   ..
"Lab-Support-2_L4 Plg" = POLYGON         
   V1               = ( 69.15, 104.4 )
   V2               = ( 85.15, 104.4 )
   V3               = ( 85.15, 125.8 )
   V4               = ( 69.15, 125.8 )
   ..
"Lab-Support-3_L4 Plg" = POLYGON         
   V1               = ( 100.2, 104.4 )
   V2               = ( 100.15, 125.8 )
   V3               = ( 85.15, 125.8 )
   V4               = ( 85.15, 104.4 )
   ..
"Lab-Support-4_L4 Plg" = POLYGON         
   V1               = ( 87.6, 80.45 )
   V2               = ( 60.1, 80.45 )
   V3               = ( 60.1, 69.65 )
   V4               = ( 87.6, 69.65 )
   ..
"Lab-Support-5_L4 Plg" = POLYGON         
   V1               = ( 54.5, 37 )
   V2               = ( 38.7, 37 )
   V3               = ( 38.7, 12.3 )
   V4               = ( 61.6, 12.25 )
   V5               = ( 61.6, 17.05 )
   V6               = ( 58.45, 17.05 )
   V7               = ( 58.45, 37.05 )
   ..
"Lab-Support-6_L4 Plg" = POLYGON         
   V1               = ( 38.7, 0 )
   V2               = ( 61.6, 0 )
   V3               = ( 61.6, 10 )
   V4               = ( 38.7, 10 )
   ..
"Lab-Support-7_L4 Plg" = POLYGON         
   V1               = ( 61.6, 0.35 )
   V2               = ( 85.65, 0 )
   V3               = ( 85.7, 9.8 )
   V4               = ( 91.4, 9.8 )
   V5               = ( 91.35, 37.1 )
   V6               = ( 69.05, 37.05 )
   V7               = ( 69.05, 17.05 )
   V8               = ( 61.6, 17.05 )
   V9               = ( 61.6, 12.25 )
   ..
"Office-1_L4 Plg" = POLYGON         
   V1               = ( 117.2, 139.45 )
   V2               = ( 128.3, 145.85 )
   V3               = ( 122.55, 157.25 )
   V4               = ( 110.85, 150.5 )
   ..
"Office-2_L4 Plg" = POLYGON         
   V1               = ( 122.55, 157.25 )
   V2               = ( 107.7, 186.7 )
   V3               = ( 94.35, 179.05 )
   V4               = ( 110.85, 150.5 )
   ..
"Office-3_L4 Plg" = POLYGON         
   V1               = ( 83.15, 199.85 )
   V2               = ( 26, 166.85 )
   V3               = ( 32.75, 155.15 )
   V4               = ( 89.9, 188.15 )
   ..
"Office-4_L4 Plg" = POLYGON         
   V1               = ( 11.55, 146.7 )
   V2               = ( 11.4, 30 )
   V3               = ( 31.7, 30 )
   V4               = ( 31.7, 10 )
   V5               = ( 38.7, 10 )
   V6               = ( 38.7, 15.6 )
   V7               = ( 38.7, 36.7 )
   V8               = ( 39.15, 104.4 )
   V9               = ( 39.25, 125.8 )
   V10              = ( 39.25, 147.65 )
   V11              = ( 25.05, 146.7 )
   ..
"Off2Lab-5_L4 Plg" = POLYGON         
   V1               = ( 100.15, 37.1 )
   V2               = ( 100.2, 104.4 )
   V3               = ( 85.15, 104.4 )
   V4               = ( 85.15, 37.05 )
   V5               = ( 91.35, 37.1 )
   ..
"Stairs-1_L4 Plg" = POLYGON         
   V1               = ( 70.75, 169.6 )
   V2               = ( 48.3, 156.6 )
   V3               = ( 48.3, 147.35 )
   V4               = ( 60.85, 147.3 )
   V5               = ( 70.75, 147.35 )
   ..
"TeleData-1_L4 Plg" = POLYGON         
   V1               = ( 60.85, 147.3 )
   V2               = ( 48.3, 147.35 )
   V3               = ( 48.6, 135.6 )
   V4               = ( 61.5, 135.65 )
   ..
"Toilets-1_L4 Plg" = POLYGON         
   V1               = ( 85.15, 125.8 )
   V2               = ( 100.15, 125.8 )
   V3               = ( 100.15, 129.95 )
   V4               = ( 99.8, 147.4 )
   V5               = ( 87.6, 147.35 )
   V6               = ( 76.75, 147.65 )
   V7               = ( 76.75, 125.8 )
   ..
"Vestibules-1_L4 Plg" = POLYGON         
   V1               = ( 77.85, 0 )
   V2               = ( 96.45, 0 )
   V3               = ( 96.45, 7.05 )
   V4               = ( 87.6, 7.05 )
   V5               = ( 77.85, 7.05 )
   ..
"Vestibules-2_L4 Plg" = POLYGON         
   V1               = ( 31.7, 0 )
   V2               = ( 38.7, 0 )
   V3               = ( 38.7, 10 )
   V4               = ( 31.7, 10 )
   ..
"Elevator Lobby-1_L4 Plg" = POLYGON         
   V1               = ( 76.75, 125.8 )
   V2               = ( 76.75, 147.65 )
   V3               = ( 70.75, 147.35 )
   V4               = ( 60.85, 147.3 )
   V5               = ( 61.5, 135.65 )
   V6               = ( 61.5, 125.8 )
   V7               = ( 69.15, 125.8 )
   ..
"Lounge-1_L4 Plg" = POLYGON         
   V1               = ( 107.7, 186.7 )
   V2               = ( 97, 207.85 )
   V3               = ( 83.15, 199.85 )
   V4               = ( 89.9, 188.15 )
   V5               = ( 94.35, 179.05 )
   ..
"Lounge-2_L4 Plg" = POLYGON         
   V1               = ( 100.15, 129.95 )
   V2               = ( 108, 134.15 )
   V3               = ( 108, 142.2 )
   V4               = ( 105, 147.4 )
   V5               = ( 99.8, 147.4 )
   ..
"PH Poly" = POLYGON         
   V1               = ( 31.7, 0 )
   V2               = ( 96.45, 0 )
   V3               = ( 96.45, 134.1 )
   V4               = ( 70.75, 134.1 )
   V5               = ( 70.75, 169.6 )
   V6               = ( 31.7, 147.05 )
   ..
"Mechanical-1_L5 Plg" = POLYGON         
   V1               = ( 69.3, 0 )
   V2               = ( 91.3, 0 )
   V3               = ( 91.3, 134.1 )
   V4               = ( 70.75, 134.1 )
   V5               = ( 70.75, 147.35 )
   V6               = ( 60.85, 147.3 )
   V7               = ( 60.85, 130.7 )
   V8               = ( 53.7, 130.7 )
   V9               = ( 53.7, 147.35 )
   V10              = ( 49.55, 147.35 )
   V11              = ( 43.3, 147.35 )
   V12              = ( 43.3, 153.75 )
   V13              = ( 31.7, 147.05 )
   V14              = ( 31.7, 133.55 )
   V15              = ( 43.45, 133.55 )
   V16              = ( 43.45, 124.05 )
   V17              = ( 31.7, 124.05 )
   V18              = ( 31.7, 0 )
   V19              = ( 61.6, 0 )
   V20              = ( 61.6, 19.15 )
   V21              = ( 69.3, 19.15 )
   ..
"Stairs-1_L5 Plg" = POLYGON         
   V1               = ( 70.75, 147.35 )
   V2               = ( 70.75, 169.6 )
   V3               = ( 49.55, 157.35 )
   V4               = ( 49.55, 147.35 )
   V5               = ( 53.7, 147.35 )
   V6               = ( 60.85, 147.3 )
   ..
"Vestibules-1_L5 Plg" = POLYGON         
   V1               = ( 49.55, 157.35 )
   V2               = ( 43.3, 153.75 )
   V3               = ( 43.3, 147.35 )
   V4               = ( 49.55, 147.35 )
   ..
" Poly" = POLYGON         
   V1               = ( 1, 1 )
   V2               = ( 10, 1 )
   V3               = ( 10, 10 )
   V4               = ( 1, 10 )
   ..
"Corridor-1_L1 Plg - SMirro" = POLYGON         
   V1               = ( 174.7, 29.95 )
   V2               = ( 161, 37.9 )
   V3               = ( 166.45, 47.15 )
   V4               = ( 156.05, 53.3 )
   V5               = ( 156.05, 61.75 )
   V6               = ( 158.6, 61.75 )
   V7               = ( 164.4, 71.75 )
   V8               = ( 147.35, 71.75 )
   V9               = ( 147.35, 50.8 )
   V10              = ( 137.45, 50.8 )
   V11              = ( 137.45, 43.45 )
   V12              = ( 147.35, 43.45 )
   V13              = ( 147.35, 31.7 )
   V14              = ( 157.3, 23.75 )
   V15              = ( 166.65, 23.75 )
   V16              = ( 171.85, 23.75 )
   ..
"Corridor-2_L1 Plg - SMirro" = POLYGON         
   V1               = ( 157.3, 23.75 )
   V2               = ( 147.35, 31.7 )
   V3               = ( 124.05, 31.7 )
   V4               = ( 124.05, 43.45 )
   V5               = ( 124.05, 45.75 )
   V6               = ( 115.3, 45.75 )
   V7               = ( 115.3, 39.7 )
   V8               = ( 79.05, 39.7 )
   V9               = ( 79.05, 45.7 )
   V10              = ( 70.35, 45.7 )
   V11              = ( 70.35, 31.7 )
   V12              = ( 37.35, 31.7 )
   V13              = ( 7.35, 31.85 )
   V14              = ( 7.3, 23.75 )
   ..
"Corridor-3_L1 Plg - SMirro" = POLYGON         
   V1               = ( 0, 43.6 )
   V2               = ( 7.3, 43.6 )
   V3               = ( 7.3, 52.55 )
   V4               = ( 37.35, 52.55 )
   V5               = ( 70.35, 52.55 )
   V6               = ( 70.35, 60.1 )
   V7               = ( 24.95, 60.1 )
   V8               = ( 0, 60.1 )
   ..
"Electrical-1_L1 Plg - SMirro" = POLYGON         
   V1               = ( 24.95, 96.45 )
   V2               = ( 24.95, 60.1 )
   V3               = ( 70.35, 60.1 )
   V4               = ( 70.35, 68.95 )
   V5               = ( 70.35, 96.45 )
   ..
"Lab-1_L1 Plg - SMirro" = POLYGON         
   V1               = ( 141.2, 96.35 )
   V2               = ( 141.2, 87.35 )
   V3               = ( 141.2, 71.75 )
   V4               = ( 147.35, 71.75 )
   V5               = ( 164.4, 71.75 )
   V6               = ( 167.55, 77.25 )
   V7               = ( 179.75, 70.2 )
   V8               = ( 191, 90.05 )
   V9               = ( 150.95, 113.2 )
   ..
"Lab-Support-1_L1 Plg - SMirro" = POLYGON         
   V1               = ( 79.05, 39.7 )
   V2               = ( 115.3, 39.7 )
   V3               = ( 115.3, 45.75 )
   V4               = ( 115.3, 61.45 )
   V5               = ( 79.05, 61.45 )
   V6               = ( 79.05, 45.7 )
   ..
"Mechanical-1_L1 Plg - SMirro" = POLYGON         
   V1               = ( 0, 60.1 )
   V2               = ( 24.95, 60.1 )
   V3               = ( 24.95, 96.45 )
   V4               = ( 0, 96.45 )
   ..
"Mechanical-2_L1 Plg - SMirro" = POLYGON         
   V1               = ( 37.35, 31.7 )
   V2               = ( 70.35, 31.7 )
   V3               = ( 70.35, 45.7 )
   V4               = ( 70.35, 52.55 )
   V5               = ( 37.35, 52.55 )
   ..
"Office-1_L1 Plg - SMirro" = POLYGON         
   V1               = ( 124.05, 71.75 )
   V2               = ( 137.45, 71.75 )
   V3               = ( 141.2, 71.75 )
   V4               = ( 141.2, 87.35 )
   V5               = ( 124.05, 87.35 )
   ..
"Stairs-1_L1 Plg - SMirro" = POLYGON         
   V1               = ( 179.75, 70.2 )
   V2               = ( 167.55, 77.25 )
   V3               = ( 164.4, 71.75 )
   V4               = ( 158.6, 61.75 )
   V5               = ( 156.05, 61.75 )
   V6               = ( 156.05, 53.3 )
   V7               = ( 166.45, 47.15 )
   ..
"Storage-1_L1 Plg - SMirro" = POLYGON         
   V1               = ( 124.05, 60.85 )
   V2               = ( 130.7, 60.85 )
   V3               = ( 130.7, 43.45 )
   V4               = ( 137.45, 43.45 )
   V5               = ( 137.45, 50.8 )
   V6               = ( 137.45, 71.75 )
   V7               = ( 124.05, 71.75 )
   ..
"TeleData-1_L1 Plg - SMirro" = POLYGON         
   V1               = ( 124.05, 96.45 )
   V2               = ( 124.05, 87.35 )
   V3               = ( 141.2, 87.35 )
   V4               = ( 141.2, 96.35 )
   ..
"Toilets-1_L1 Plg - SMirro" = POLYGON         
   V1               = ( 137.45, 50.8 )
   V2               = ( 147.35, 50.8 )
   V3               = ( 147.35, 71.75 )
   V4               = ( 141.2, 71.75 )
   V5               = ( 137.45, 71.75 )
   ..
"Vestibules-1_L1 Plg - SMirro" = POLYGON         
   V1               = ( 166.65, 23.75 )
   V2               = ( 157.3, 23.75 )
   V3               = ( 157.3, 16.8 )
   V4               = ( 166.65, 16.8 )
   ..
"Vestibules-2_L1 Plg - SMirro" = POLYGON         
   V1               = ( 7.3, 23.75 )
   V2               = ( 7.35, 31.85 )
   V3               = ( 0, 31.7 )
   V4               = ( 0, 23.75 )
   ..
"Vestibules-3_L1 Plg - SMirro" = POLYGON         
   V1               = ( 166.45, 47.15 )
   V2               = ( 161, 37.9 )
   V3               = ( 174.7, 29.95 )
   V4               = ( 179.25, 39.75 )
   ..
"Elevator Lobby-1_L1 Plg - S" = POLYGON         
   V1               = ( 124.05, 43.45 )
   V2               = ( 130.7, 43.45 )
   V3               = ( 130.7, 60.85 )
   V4               = ( 124.05, 60.85 )
   V5               = ( 124.05, 45.75 )
   ..
"Hazardous Storage-1_L1 Plg - S" = POLYGON         
   V1               = ( 7.35, 31.85 )
   V2               = ( 37.35, 31.7 )
   V3               = ( 37.35, 52.55 )
   V4               = ( 7.3, 52.55 )
   V5               = ( 7.3, 43.6 )
   ..
"Receiving-1_L1 Plg - SMirro" = POLYGON         
   V1               = ( 90.8, 96.45 )
   V2               = ( 90.8, 68.95 )
   V3               = ( 70.35, 68.95 )
   V4               = ( 70.35, 60.1 )
   V5               = ( 70.35, 52.55 )
   V6               = ( 70.35, 45.7 )
   V7               = ( 79.05, 45.7 )
   V8               = ( 79.05, 61.45 )
   V9               = ( 115.3, 61.45 )
   V10              = ( 115.3, 45.75 )
   V11              = ( 124.05, 45.75 )
   V12              = ( 124.05, 60.85 )
   V13              = ( 124.05, 71.75 )
   V14              = ( 124.05, 87.35 )
   V15              = ( 124.05, 96.45 )
   ..
"Trash-1_L1 Plg - SMirro" = POLYGON         
   V1               = ( 70.35, 96.45 )
   V2               = ( 70.35, 68.95 )
   V3               = ( 90.8, 68.95 )
   V4               = ( 90.8, 96.45 )
   ..
"Trash-2_L1 Plg - SMirro" = POLYGON         
   V1               = ( 0, 31.7 )
   V2               = ( 7.35, 31.85 )
   V3               = ( 7.3, 43.6 )
   V4               = ( 0, 43.6 )
   ..
"Mechanical-1_L-1 Plg - SMirro" = POLYGON         
   V1               = ( 0, 23.75 )
   V2               = ( 49, 23.75 )
   V3               = ( 49, 96.45 )
   V4               = ( 0, 96.45 )
   ..
"Corridor-2_L3 Plg" = POLYGON         
   V1               = ( 61.6, 17.05 )
   V2               = ( 69.05, 17.05 )
   V3               = ( 69.05, 37.05 )
   V4               = ( 61.6, 37 )
   ..
"Corridor-2_L4 Plg" = POLYGON         
   V1               = ( 58.45, 17.05 )
   V2               = ( 69.05, 17.05 )
   V3               = ( 69.05, 37.05 )
   V4               = ( 58.45, 37.05 )
   ..
"Off2Lab-5_L4_RF Plg" = POLYGON         
   V1               = ( 91.3, 104.4 )
   V2               = ( 91.3, 37.1 )
   V3               = ( 100.2, 37.1 )
   V4               = ( 100.2, 104.4 )
   ..
"Corridor-1_L4_RF Plg" = POLYGON         
   V1               = ( 108, 134.15 )
   V2               = ( 117.2, 139.45 )
   V3               = ( 110.85, 150.5 )
   V4               = ( 94.35, 179.05 )
   V5               = ( 89.9, 188.15 )
   V6               = ( 32.75, 155.15 )
   V7               = ( 25.05, 146.7 )
   V8               = ( 25.05, 124.6 )
   V9               = ( 31.7, 124.05 )
   V10              = ( 31.7, 147.3 )
   V11              = ( 48.3, 156.6 )
   V12              = ( 70.75, 169.6 )
   V13              = ( 87.6, 169.6 )
   V14              = ( 87.6, 147.35 )
   V15              = ( 87.6, 134.2 )
   V16              = ( 94.7, 134.2 )
   V17              = ( 94.65, 147.4 )
   V18              = ( 99.8, 147.4 )
   V19              = ( 105, 147.4 )
   V20              = ( 108, 142.2 )
   ..
"Toilets-1_L4_RF Plg" = POLYGON         
   V1               = ( 70.8, 134.2 )
   V2               = ( 87.6, 134.2 )
   V3               = ( 87.6, 147.35 )
   V4               = ( 70.75, 147.35 )
   ..
"Office-4_L2_RF Plg" = POLYGON         
   V1               = ( 82.75, 200.55 )
   V2               = ( 32.75, 177.1 )
   V3               = ( 35.7, 172 )
   V4               = ( 83.2, 199.9 )
   ..
"Breakroom-1_L2_RF Plg" = POLYGON         
   V1               = ( 32.75, 177.1 )
   V2               = ( 0, 161.75 )
   V3               = ( 11.8, 156.3 )
   V4               = ( 11.6, 158.5 )
   V5               = ( 35.5, 172.35 )
   ..
"Breakroom-2_L2_RF Plg" = POLYGON         
   V1               = ( 0, 161.75 )
   V2               = ( 3.9, 124.4 )
   V3               = ( 11.55, 124.4 )
   V4               = ( 11.6, 156.5 )
   ..
"Breakroom-2_L2_RF2 Plg" = POLYGON         
   V1               = ( 11.55, 113.95 )
   V2               = ( 5, 113.95 )
   V3               = ( 11.55, 50.95 )
   ..
"Off2Lab-2_L2 Plg - SMirro" = POLYGON         
   V1               = ( 7.05, 96.45 )
   V2               = ( 7.05, 87.6 )
   V3               = ( 25.7, 87.6 )
   V4               = ( 69.65, 87.6 )
   V5               = ( 80.45, 87.6 )
   V6               = ( 113.65, 87.6 )
   V7               = ( 124.05, 87.6 )
   V8               = ( 124.65, 94.65 )
   V9               = ( 135.65, 94.65 )
   V10              = ( 135.65, 99.8 )
   V11              = ( 135.65, 108 )
   V12              = ( 134.15, 108 )
   V13              = ( 46.3, 108 )
   V14              = ( 46.3, 96.45 )
   ..
"Off2Lab-2_L2_OH Plg 1" = POLYGON         
   V1               = ( 91.3, 104.4 )
   V2               = ( 91.3, 37 )
   V3               = ( 100.2, 37 )
   V4               = ( 100.2, 104.4 )
   ..
"Office-2_L2 Plg - SMirro" = POLYGON         
   V1               = ( 139.45, 117.2 )
   V2               = ( 150.5, 110.85 )
   V3               = ( 157.25, 122.55 )
   V4               = ( 145.85, 128.3 )
   ..
"Office-2_L2_OH Plg" = POLYGON         
   V1               = ( 117.2, 139.45 )
   V2               = ( 128.3, 145.85 )
   V3               = ( 122.55, 157.25 )
   V4               = ( 110.85, 150.5 )
   ..
"Office-3_L2 Plg - SMirro" = POLYGON         
   V1               = ( 157.25, 122.55 )
   V2               = ( 150.5, 110.85 )
   V3               = ( 179.05, 94.35 )
   V4               = ( 186.7, 107.7 )
   ..
"Office-3_L2_OH Plg" = POLYGON         
   V1               = ( 122.55, 157.25 )
   V2               = ( 107.7, 186.7 )
   V3               = ( 94.35, 179.05 )
   V4               = ( 110.85, 150.5 )
   ..
"Lounge-1_L2 Plg - SMirro" = POLYGON         
   V1               = ( 186.7, 107.7 )
   V2               = ( 179.05, 94.35 )
   V3               = ( 188.15, 89.9 )
   V4               = ( 200.55, 82.75 )
   V5               = ( 207.35, 97.25 )
   ..
"Lounge-1_L2_OH Plg" = POLYGON         
   V1               = ( 107.7, 186.7 )
   V2               = ( 97.25, 207.35 )
   V3               = ( 82.75, 200.55 )
   V4               = ( 89.9, 188.15 )
   V5               = ( 94.35, 179.05 )
   ..
"Office-4_L2 Plg - SMirro" = POLYGON         
   V1               = ( 200.55, 82.75 )
   V2               = ( 188.15, 89.9 )
   V3               = ( 160.65, 42.25 )
   V4               = ( 177.1, 32.75 )
   ..
"Office-4_L2_OH Plg" = POLYGON         
   V1               = ( 82.75, 200.55 )
   V2               = ( 32.75, 177.1 )
   V3               = ( 33.5, 176 )
   V4               = ( 39.8, 179.3 )
   V5               = ( 47.2, 166.4 )
   V6               = ( 88.8, 190.1 )
   ..
"Breakroom-2_L2 Plg - SMirro" = POLYGON         
   V1               = ( 161.75, 0 )
   V2               = ( 147.3, 31.7 )
   V3               = ( 124.05, 31.7 )
   V4               = ( 114.35, 31.7 )
   V5               = ( 25.7, 31.7 )
   V6               = ( 15.55, 31.7 )
   V7               = ( 10, 31.7 )
   V8               = ( 7.3, 31.7 )
   V9               = ( 7.3, 25 )
   V10              = ( 0, 25 )
   V11              = ( 0, 11.55 )
   V12              = ( 50.95, 11.55 )
   V13              = ( 113.95, 5 )
   V14              = ( 113.95, 11.55 )
   V15              = ( 124.4, 11.55 )
   V16              = ( 124.4, 3.9 )
   ..
"Breakroom-2_L2_OH Plg" = POLYGON         
   V1               = ( 0, 161.75 )
   V2               = ( 3.9, 124.4 )
   V3               = ( 11.55, 124.4 )
   V4               = ( 11.55, 113.95 )
   V5               = ( 5, 113.95 )
   V6               = ( 11.55, 50.95 )
   V7               = ( 11.55, 0 )
   V8               = ( 23.8, 0 )
   V9               = ( 23.8, 151 )
   ..
"Vestibules-3_L2 Plg - SMirro" = POLYGON         
   V1               = ( 124.4, 3.9 )
   V2               = ( 124.4, 11.55 )
   V3               = ( 113.95, 11.55 )
   V4               = ( 113.95, 5 )
   ..
"Vestibules-3_L2_OH Plg" = POLYGON         
   V1               = ( 3.9, 124.4 )
   V2               = ( 5, 113.95 )
   V3               = ( 11.55, 113.95 )
   V4               = ( 11.55, 124.4 )
   ..
"Breakroom-1_L2 Plg - SMirro" = POLYGON         
   V1               = ( 177.1, 32.75 )
   V2               = ( 160.65, 42.25 )
   V3               = ( 156.6, 48.3 )
   V4               = ( 147.35, 48.3 )
   V5               = ( 147.35, 43.45 )
   V6               = ( 147.3, 31.7 )
   V7               = ( 161.75, 0 )
   ..
"Breakroom-1_L2_OH Plg" = POLYGON         
   V1               = ( 32.75, 177.1 )
   V2               = ( 0, 161.75 )
   V3               = ( 23.8, 150.9 )
   V4               = ( 23.8, 157.3 )
   V5               = ( 16.8, 157.3 )
   V6               = ( 16.8, 166.6 )
   V7               = ( 23.8, 166.6 )
   V8               = ( 23.8, 171.9 )
   V9               = ( 33.3, 176.3 )
   ..
"Corridor-1_L2 Plg - SMirro" = POLYGON         
   V1               = ( 134.15, 108 )
   V2               = ( 142.2, 108 )
   V3               = ( 147.4, 105 )
   V4               = ( 147.4, 99.8 )
   V5               = ( 147.4, 94.65 )
   V6               = ( 135.65, 94.65 )
   V7               = ( 124.65, 94.65 )
   V8               = ( 124.05, 87.6 )
   V9               = ( 147.35, 87.6 )
   V10              = ( 169.6, 87.6 )
   V11              = ( 169.6, 70.75 )
   V12              = ( 156.6, 48.3 )
   V13              = ( 160.65, 42.25 )
   V14              = ( 188.15, 89.9 )
   V15              = ( 179.05, 94.35 )
   V16              = ( 150.5, 110.85 )
   V17              = ( 139.45, 117.2 )
   ..
"Corridor-1_L2_OH Plg" = POLYGON         
   V1               = ( 108, 134.15 )
   V2               = ( 117.2, 139.45 )
   V3               = ( 110.85, 150.5 )
   V4               = ( 105, 147.4 )
   V5               = ( 108, 142.2 )
   ..
"Lounge-2_L2 Plg - SMirro" = POLYGON         
   V1               = ( 135.65, 99.8 )
   V2               = ( 147.4, 99.8 )
   V3               = ( 147.4, 105 )
   V4               = ( 142.2, 108 )
   V5               = ( 135.65, 108 )
   ..
"Lounge-2_L2_OH Plg" = POLYGON         
   V1               = ( 99.8, 135.65 )
   V2               = ( 108, 135.65 )
   V3               = ( 108, 142.2 )
   V4               = ( 105, 147.4 )
   V5               = ( 99.8, 147.4 )
   ..
"TeleData-1_L2 Plg - SMirro" = POLYGON         
   V1               = ( 147.4, 99.8 )
   V2               = ( 135.65, 99.8 )
   V3               = ( 135.65, 94.65 )
   V4               = ( 147.4, 94.65 )
   ..
"TeleData-1_L2_OH Plg" = POLYGON         
   V1               = ( 99.8, 143.4 )
   V2               = ( 96.3, 141.2 )
   V3               = ( 96.3, 135.65 )
   V4               = ( 99.8, 135.65 )
   ..
"Mechanical-2_L1_SOG Plg" = POLYGON         
   V1               = ( 31.7, 37.35 )
   V2               = ( 52.55, 37.35 )
   V3               = ( 52.55, 70.35 )
   V4               = ( 45.7, 70.35 )
   V5               = ( 31.7, 70.35 )
   ..
"Mirror Poly 1" = POLYGON         
   V1               = ( 157.3, 23.75 )
   V2               = ( 161, 37.9 )
   V3               = ( 166.45, 47.15 )
   V4               = ( 156.05, 53.3 )
   V5               = ( 156.05, 61.75 )
   V6               = ( 158.6, 61.75 )
   V7               = ( 164.4, 71.75 )
   V8               = ( 147.35, 71.75 )
   V9               = ( 147.35, 50.8 )
   V10              = ( 137.45, 50.8 )
   V11              = ( 137.45, 43.45 )
   V12              = ( 147.35, 43.45 )
   V13              = ( 147.35, 31.7 )
   ..
"Mirror Poly 2" = POLYGON         
   V1               = ( 174.7, 29.95 )
   V2               = ( 161, 37.9 )
   V3               = ( 157.3, 23.75 )
   V4               = ( 171.85, 23.75 )
   ..
"Mirror Poly 3" = POLYGON         
   V1               = ( 70.4, 91.3 )
   V2               = ( 70.35, 68.95 )
   V3               = ( 90.8, 68.95 )
   V4               = ( 90.8, 91.3 )
   ..
"Mirror Poly 4" = POLYGON         
   V1               = ( 90.8, 91.3 )
   V2               = ( 90.8, 68.95 )
   V3               = ( 70.35, 68.95 )
   V4               = ( 70.35, 60.1 )
   V5               = ( 70.35, 52.55 )
   V6               = ( 70.35, 45.7 )
   V7               = ( 79.05, 45.7 )
   V8               = ( 79.05, 61.45 )
   V9               = ( 115.3, 61.45 )
   V10              = ( 115.3, 45.75 )
   V11              = ( 124.05, 45.75 )
   V12              = ( 124.05, 60.85 )
   V13              = ( 124.05, 71.75 )
   V14              = ( 124.05, 87.35 )
   V15              = ( 124.1, 91.3 )
   ..
"Mirror Poly 5" = POLYGON         
   V1               = ( 124.1, 91.3 )
   V2               = ( 124.05, 87.35 )
   V3               = ( 141.2, 87.35 )
   V4               = ( 141.2, 91.3 )
   ..
"Mirror Poly 6" = POLYGON         
   V1               = ( 141.2, 91.3 )
   V2               = ( 141.2, 87.35 )
   V3               = ( 141.2, 71.75 )
   V4               = ( 147.35, 71.75 )
   V5               = ( 164.4, 71.75 )
   V6               = ( 167.55, 77.25 )
   V7               = ( 179.75, 70.2 )
   V8               = ( 191, 90.05 )
   V9               = ( 150.95, 113.2 )
   ..
"Mirror Poly 7" = POLYGON         
   V1               = ( 0, 23.75 )
   V2               = ( 49, 23.75 )
   V3               = ( 49, 91.3 )
   V4               = ( 0, 91.3 )
   ..


$ ---------------------------------------------------------
$              Wall Parameters
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Fixed and Building Shades
$ ---------------------------------------------------------




$ ---------------------------------------------------------
$              Misc Cost Related Objects
$ ---------------------------------------------------------



"Baseline Data" = BASELINE        
   ..


$ *********************************************************
$ **                                                     **
$ **                Performance Curves                   **
$ **                                                     **
$ *********************************************************

"90.1-2010 VAV fan fPLR" = CURVE-FIT       
   TYPE             = CUBIC
   INPUT-TYPE       = DATA
   INDEPENDENT      = ( 1, 0.9, 0.8, 0.7, 0.6, 0.5, 0.4, 0.3, 0.2, 0.1, 0 )
   DEPENDENT        = ( 1, 0.83, 0.68, 0.54, 0.41, 0.3, 0.21, 0.13, 0.07, 
         0.03, 0 )
   ..
"Zero Power Pump Curve" = CURVE-FIT       
   TYPE             = QUADRATIC
   INPUT-TYPE       = COEFFICIENTS
   COEFFICIENTS     = ( 0, 0, 0 )
   ..
"Constant EIR-fPLR" = CURVE-FIT       
   TYPE             = QUADRATIC
   INPUT-TYPE       = COEFFICIENTS
   COEFFICIENTS     = ( 0, 1, 0 )
   ..
"Cosntant HIR Boiler" = CURVE-FIT       
   TYPE             = QUADRATIC
   INPUT-TYPE       = DATA
   INDEPENDENT      = ( 0, 0.1, 0.2, 0.3, 0.4, 0.7, 0.9, 1 )
   DEPENDENT        = ( 0, 0.1, 0.2, 0.3, 0.4, 0.7, 0.9, 1 )
   ..
"Constant EIR Boiler" = CURVE-FIT       
   TYPE             = QUADRATIC
   INPUT-TYPE       = COEFFICIENTS
   COEFFICIENTS     = ( 0, 1, 0 )
   ..
"Constant EIR-fCHW&OAT" = CURVE-FIT       
   TYPE             = BI-QUADRATIC-T
   INPUT-TYPE       = COEFFICIENTS
   COEFFICIENTS     = ( 1, 0, 0, 0, 0, 0 )
   INDEPENDENT-1    = ( 0, 0, 0, 0, 0, 0 )
   INDEPENDENT-2    = ( 0, 0, 0, 0, 0, 0 )
   DEPENDENT        = ( 0, 0, 0, 0, 0, 0 )
   ..

$ *********************************************************
$ **                                                     **
$ **      Floors / Spaces / Walls / Windows / Doors      **
$ **                                                     **
$ *********************************************************

SET-DEFAULT FOR SPACE           
   PEOPLE-SCHEDULE  = 
{switch(#L("C-ACTIVITY-DESC"))
case "conf": #SI("Office Occupancy Sch","SPACE","PEOPLE-SCHEDULE")
case "loun": #SI("Office Occupancy Sch","SPACE","PEOPLE-SCHEDULE")
case "brkm": #SI("Office Occupancy Sch","SPACE","PEOPLE-SCHEDULE")
case "corr": #SI("Corr Lobb Occ Sch","SPACE","PEOPLE-SCHEDULE")
case "elec": #SI("Elec Mech Data Occ Sch","SPACE","PEOPLE-SCHEDULE")
case "elob": #SI("Corr Lobb Occ Sch","SPACE","PEOPLE-SCHEDULE")
case "hazs": #SI("Toilet Storage Occ Sch","SPACE","PEOPLE-SCHEDULE")
case "labs": #SI("Lab Occupancy Sch","SPACE","PEOPLE-SCHEDULE")
case "lbsp": #SI("Lab Occupancy Sch","SPACE","PEOPLE-SCHEDULE")
case "lobb": #SI("Corr Lobb Occ Sch","SPACE","PEOPLE-SCHEDULE")
case "lock": #SI("Toilet Storage Occ Sch","SPACE","EQUIP-SCHEDULE")
case "mech": #SI("Elec Mech Data Occ Sch","SPACE","PEOPLE-SCHEDULE")
case "offi": #SI("Office Occupancy Sch","SPACE","PEOPLE-SCHEDULE")
case "offd": #SI("Office Occupancy Sch","SPACE","PEOPLE-SCHEDULE")
case "recv": #SI("Toilet Storage Occ Sch","SPACE","PEOPLE-SCHEDULE")
case "reta": #SI("Retail Occ Sch","SPACE","PEOPLE-SCHEDULE")
case "stai": #SI("Stairs Occ Sch","SPACE","PEOPLE-SCHEDULE")
case "stor": #SI("Toilet Storage Occ Sch","SPACE","PEOPLE-SCHEDULE")
case "data": #SI("Elec Mech Data Occ Sch","SPACE","PEOPLE-SCHEDULE")
case "toil": #SI("Toilet Storage Occ Sch","SPACE","PEOPLE-SCHEDULE")
case "tras": #SI("Toilet Storage Occ Sch","SPACE","PEOPLE-SCHEDULE")
case "vest": #SI("Corr Lobb Occ Sch","SPACE","PEOPLE-SCHEDULE")
default: no_default
endswitch}
   LIGHTING-SCHEDUL = ( 
{switch(#L("C-ACTIVITY-DESC"))
case "conf": #SI("Office Lighting Usage Sch","SPACE","LIGHTING-SCHEDUL")
case "brkm": #SI("Office Lighting Usage Sch","SPACE","LIGHTING-SCHEDUL")
case "loun": #SI("Office Lighting Usage Sch","SPACE","LIGHTING-SCHEDUL")
case "corr": #SI("Corr Lobb Ltg Sch","SPACE","LIGHTING-SCHEDUL")
case "elec": #SI("Elec Mech Data Ltg Sch","SPACE","LIGHTING-SCHEDUL")
case "elob": #SI("Corr Lobb Ltg Sch","SPACE","LIGHTING-SCHEDUL")
case "hazs": #SI("Toilet Storage Ltg Sch","SPACE","LIGHTING-SCHEDUL")
case "labs": #SI("Lab Lighting Usage Sch","SPACE","LIGHTING-SCHEDUL")
case "lbsp": #SI("Lab Lighting Usage Sch","SPACE","LIGHTING-SCHEDUL")
case "lobb": #SI("Corr Lobb Ltg Sch","SPACE","LIGHTING-SCHEDUL")
case "lock": #SI("Toilet Storage Ltg Sch","SPACE","LIGHTING-SCHEDUL")
case "mech": #SI("Elec Mech Data Ltg Sch","SPACE","LIGHTING-SCHEDUL")
case "offi": #SI("Office Lighting Usage Sch","SPACE","LIGHTING-SCHEDUL")
case "offd": #SI("Office Lighting Usage Sch","SPACE","LIGHTING-SCHEDUL")
case "recv": #SI("Toilet Storage Ltg Sch","SPACE","LIGHTING-SCHEDUL")
case "reta": #SI("Retail Ltg Sch","SPACE","LIGHTING-SCHEDUL")
case "stai": #SI("Stairs Ltg Sch","SPACE","LIGHTING-SCHEDUL")
case "stor": #SI("Toilet Storage Ltg Sch","SPACE","LIGHTING-SCHEDUL")
case "data": #SI("Elec Mech Data Ltg Sch","SPACE","LIGHTING-SCHEDUL")
case "toil": #SI("Toilet Storage Ltg Sch","SPACE","LIGHTING-SCHEDUL")
case "tras": #SI("Toilet Storage Ltg Sch","SPACE","LIGHTING-SCHEDUL")
case "vest": #SI("Corr Lobb Ltg Sch","SPACE","LIGHTING-SCHEDUL")
default: no_default
endswitch} )
   EQUIP-SCHEDULE   = ( 
{switch(#L("C-ACTIVITY-DESC"))
case "conf": #SI("Office Equipment Usage Sch","SPACE","EQUIP-SCHEDULE")
case "loun": #SI("Office Equipment Usage Sch","SPACE","EQUIP-SCHEDULE")
case "brkm": #SI("Office Equipment Usage Sch","SPACE","EQUIP-SCHEDULE")
case "corr": #SI("Corr Eqp Sch","SPACE","EQUIP-SCHEDULE")
case "elec": #SI("Elec Data Eqp Sch","SPACE","EQUIP-SCHEDULE")
case "elob": #SI("Lobb Eqp Sch","SPACE","EQUIP-SCHEDULE")
case "hazs": #SI("Toilet Storage Eqp Sch","SPACE","EQUIP-SCHEDULE")
case "labs": #SI("Lab Equipment Usage Sch","SPACE","EQUIP-SCHEDULE")
case "lbsp": #SI("Lab Equipment Usage Sch","SPACE","EQUIP-SCHEDULE")
case "lobb": #SI("Lobb Eqp Sch","SPACE","EQUIP-SCHEDULE")
case "lock": #SI("Toilet Storage Eqp Sch","SPACE","EQUIP-SCHEDULE")
case "mech": #SI("Mech Eqp Sch","SPACE","EQUIP-SCHEDULE")
case "offi": #SI("Office Equipment Usage Sch","SPACE","EQUIP-SCHEDULE")
case "offd": #SI("Office Equipment Usage Sch","SPACE","EQUIP-SCHEDULE")
case "recv": #SI("Toilet Storage Eqp Sch","SPACE","EQUIP-SCHEDULE")
case "reta": #SI("Retail Eqp Sch","SPACE","EQUIP-SCHEDULE")
case "stai": #SI("Stairs Eqp Sch","SPACE","EQUIP-SCHEDULE")
case "stor": #SI("Toilet Storage Eqp Sch","SPACE","EQUIP-SCHEDULE")
case "data": #SI("Elec Data Eqp Sch","SPACE","EQUIP-SCHEDULE")
case "toil": #SI("Toilet Storage Eqp Sch","SPACE","EQUIP-SCHEDULE")
case "tras": #SI("Toilet Storage Eqp Sch","SPACE","EQUIP-SCHEDULE")
case "vest": #SI("Corr Eqp Sch","SPACE","EQUIP-SCHEDULE")
default: #SI("Office Equipment Usage Sch","SPACE","EQUIP-SCHEDULE")
endswitch} )
   INF-SCHEDULE     = "Always On Fraction Sch"
   INF-METHOD       = AIR-CHANGE
   AIR-CHANGES/HR   = {#PA("INF-ACH")}
   LIGHTING-W/AREA  = ( 
{switch(#L("C-ACTIVITY-DESC"))
$ labs/lbsp/offi BOD, all else 90.1-19
case "brkm": 0.59*#PA("LPD_Reduction") $ 10% default reduction
case "corr": 0.41*#PA("LPD_Reduction")
case "elec": 0.43*#PA("LPD_Reduction")
case "labs": 1.2
case "lbsp": 1.2
case "mech": 0.43*#PA("LPD_Reduction")
case "offi": 0.8
case "stai": 0.49*#PA("LPD_Reduction")
case "stor": 0.38*#PA("LPD_Reduction")
case "hazs": 0.51*#PA("LPD_Reduction")
case "data": 1.2
case "toil": 0.63*#PA("LPD_Reduction")
case "vest": 0.84*#PA("LPD_Reduction")
case "elob": 0.65*#PA("LPD_Reduction")
case "lobb": 0.84*#PA("LPD_Reduction")
case "recv": 0.88*#PA("LPD_Reduction")
case "reta": 1.05*#PA("LPD_Reduction")
case "loun": 0.59*#PA("LPD_Reduction")
case "conf": 0.59*#PA("LPD_Reduction")
case "tras": 0.43*#PA("LPD_Reduction")
default: 9
endswitch} )
   EQUIPMENT-W/AREA = ( 
{switch(#L("C-ACTIVITY-DESC"))
case "brkm": 0.5
case "conf": 1.5
case "corr": 0
case "elec": 5
case "labs": 8
case "lbsp": 10
case "mech": 2
case "offi": 1.5
case "stai": 0
case "stor": 0
case "data": 50
case "toil": 0
case "vest": 0
case "elob": 0.1
case "hazs": 0.5
case "loun": 3
case "recv": 4
case "tras": 0.25
default: no_default
endswitch} )
   AREA/PERSON      = 
{switch(#L("C-ACTIVITY-DESC"))
case "brkm": 40
case "conf": 20
case "corr": 250
case "elec": 400
case "labs": 40
case "lbsp": 40
case "mech": 400
case "offi": 100
case "stai": 400
case "stor": 200
case "data": 400
case "toil": 100
case "vest": 200
case "elob": 100
case "hazs": 400
case "loun": 35
case "recv": 200
case "tras": 400
default: 100
endswitch}
   ..

SET-DEFAULT FOR EXTERIOR-WALL   
   CONSTRUCTION     = 
{if ((#L("LOCATION")==(#SI("TOP","EXTERIOR-WALL","LOCATION"))))
 then #SI("PRJ Roof Constr","EXTERIOR-WALL", "CONSTRUCTION")
else
 if ((#L("LOCATION")==(#SI("BOTTOM","EXTERIOR-WALL","LOCATION"))))
  then #SI("90.1-10 CZ5 Exposed Floor Constr","EXTERIOR-WALL", "CONSTRUCTION")
  else #SI("PRJ EWall Constr","EXTERIOR-WALL", "CONSTRUCTION")
 endif
endif}
   Z                = 
{if( (#P("SHAPE")==#SI("NO-SHAPE","SPACE","SHAPE"))
 .or.(#RV(#L("LOCATION"))!=0) ) then  0.0
else
 if(#SV(#L("LOCATION"))==1) then
  #P("HEIGHT")
 else
  0.0
 endif
endif}
   SHADING-SURFACE  = YES
   ..

SET-DEFAULT FOR WINDOW          
   GLASS-TYPE       = "PRJ CW2"
   HEIGHT           = {#P("HEIGHT")*#PA("WWR-ADJ")}
   WIDTH            = {#P("WIDTH")}
   ..

SET-DEFAULT FOR UNDERGROUND-WALL
   CONSTRUCTION     = 
{if ((#L("LOCATION")==(#SI("BOTTOM","UNDERGROUND-WALL","LOCATION"))))
  then #SI("90.1-10 CZ5 UF Constr","UNDERGROUND-WALL", "CONSTRUCTION")
  else #SI("90.1-10 CZ5 UWall Constr","UNDERGROUND-WALL", "CONSTRUCTION")
endif}
   HEIGHT           = 
{if (#L("LOCATION")==(#SI("TOP","UNDERGROUND-WALL","LOCATION")))
 then unused
else
 if (#L("LOCATION")==(#SI("BOTTOM","UNDERGROUND-WALL","LOCATION")))
 then unused
 else #P2("FLOOR-HEIGHT")
 endif
endif}
   ..

"LL" = FLOOR           
   Z                = 4
   POLYGON          = "LL Poly"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 10
   SPACE-HEIGHT     = 10
   C-DIAGRAM-DATA   = *Detailed UI DiagData*
   ..
"Mechanical-1_L-1_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Mechanical-1_L-1 Plg"
   C-ACTIVITY-DESC  = *mech*
   ..
"Mechanical-1_L-1_EW2" = EXTERIOR-WALL   
   HEIGHT           = 10
   LOCATION         = SPACE-V2
   ..
"Mechanical-1_L-1_EW3" = EXTERIOR-WALL   
   HEIGHT           = 10
   LOCATION         = SPACE-V3
   ..
"Mechanical-1_L-1_EW4" = EXTERIOR-WALL   
   HEIGHT           = 10
   LOCATION         = SPACE-V4
   ..
"Mechanical-1_L-1_SOG" = UNDERGROUND-WALL
   LOCATION         = BOTTOM
   ..
"L1" = FLOOR           
   Z                = {14}
   POLYGON          = "L1 Poly"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 14
   SPACE-HEIGHT     = 10
   C-DIAGRAM-DATA   = *L1 UI DiagData*
   ..
"Corridor-1_L1_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Corridor-1_L1 Plg"
   C-ACTIVITY-DESC  = *corr*
   ..
"Corridor-1_L1_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V12
   ..
"Corridor-1_L1_IW" = INTERIOR-WALL   
   NEXT-TO          = "Corridor-1_L1_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Corridor-1_L1_SOG" = UNDERGROUND-WALL
   LOCATION         = BOTTOM
   ..
"Corridor-1_L1_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Corridor-1_L1 Plg"
   C-ACTIVITY-DESC  = *corr*
   ..
"Corridor-2_L1_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Corridor-2_L1 Plg"
   C-ACTIVITY-DESC  = *corr*
   ..
"Corridor-2_L1_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Window 38" = WINDOW          
   GLASS-TYPE       = "PRJ CW1"
   X                = 139
   Y                = 9
   HEIGHT           = 5
   WIDTH            = 11
   ..
"Corridor-2_L1_IW" = INTERIOR-WALL   
   NEXT-TO          = "Corridor-2_L1_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Exterior Wall 107" = UNDERGROUND-WALL
   CONSTRUCTION     = "90.1-10 CZ5 UF Constr"
   LOCATION         = BOTTOM
   ..
"Corridor-2_L1_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Corridor-2_L1 Plg"
   C-ACTIVITY-DESC  = *corr*
   ..
"Corridor-3_L1_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Corridor-3_L1 Plg"
   C-ACTIVITY-DESC  = *corr*
   ..
"Corridor-3_L1_IW" = INTERIOR-WALL   
   NEXT-TO          = "Corridor-3_L1_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Corridor-3_L1_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Corridor-3_L1 Plg"
   C-ACTIVITY-DESC  = *corr*
   ..
"Electrical-1_L1_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Electrical-1_L1 Plg"
   C-ACTIVITY-DESC  = *elec*
   ..
"Electrical-1_L1_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Lab-1_L1_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Lab-1_L1 Plg"
   C-ACTIVITY-DESC  = *labs*
   ..
"Lab-1_L1_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Window 42" = WINDOW          
   GLASS-TYPE       = "PRJ CW3"
   HEIGHT           = {#P("HEIGHT")*0.9 $ CW3
}
   ..
"Lab-1_L1_EW2" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V2
   ..
"Window 25" = WINDOW          
   GLASS-TYPE       = "PRJ CW3"
   HEIGHT           = {#P("HEIGHT")*0.90 $ CW3
}
   ..
"Lab-1_L1_EW3" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V3
   ..
"Lab-1_L1_SOG" = UNDERGROUND-WALL
   LOCATION         = BOTTOM
   ..
"Lab-Support-1_L1_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Lab-Support-1_L1 Plg"
   C-ACTIVITY-DESC  = *lbsp*
   ..
"Lab-Support-1_L1_SOG" = UNDERGROUND-WALL
   LOCATION         = BOTTOM
   ..
"Mechanical-1_L1_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Mechanical-1_L1 Plg"
   C-ACTIVITY-DESC  = *mech*
   ..
"Mechanical-1_L1_EW2" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V2
   ..
"Mechanical-2_L1_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Mechanical-2_L1 Plg"
   C-ACTIVITY-DESC  = *mech*
   ..
"Office-1_L1_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Office-1_L1 Plg"
   C-ACTIVITY-DESC  = *offi*
   ..
"Office-1_L1_IW" = INTERIOR-WALL   
   NEXT-TO          = "Office-1_L1_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Office-1_L1_SOG" = UNDERGROUND-WALL
   LOCATION         = BOTTOM
   ..
"Office-1_L1_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Office-1_L1 Plg"
   C-ACTIVITY-DESC  = *offi*
   ..
"Stairs-1_L1_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Stairs-1_L1 Plg"
   C-ACTIVITY-DESC  = *stai*
   ..
"Stairs-1_L1_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Stairs-1_L1_SOG" = UNDERGROUND-WALL
   LOCATION         = BOTTOM
   ..
"Storage-1_L1_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Storage-1_L1 Plg"
   C-ACTIVITY-DESC  = *stor*
   ..
"Storage-1_L1_SOG" = UNDERGROUND-WALL
   LOCATION         = BOTTOM
   ..
"TeleData-1_L1_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "TeleData-1_L1 Plg"
   C-ACTIVITY-DESC  = *data*
   ..
"TeleData-1_L1_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"TeleData-1_L1_SOG" = UNDERGROUND-WALL
   LOCATION         = BOTTOM
   ..
"Toilets-1_L1_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Toilets-1_L1 Plg"
   C-ACTIVITY-DESC  = *toil*
   ..
"Toilets-1_L1_SOG" = UNDERGROUND-WALL
   LOCATION         = BOTTOM
   ..
"Vestibules-2_L1_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Vestibules-2_L1 Plg"
   C-ACTIVITY-DESC  = *vest*
   ..
"Vestibules-2_L1_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Window 37" = WINDOW          
   GLASS-TYPE       = "PRJ CW1"
   HEIGHT           = {#P("HEIGHT")*0.80 $ CW}
   ..
"Vestibules-3_L1_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Vestibules-3_L1 Plg"
   C-ACTIVITY-DESC  = *vest*
   ..
"Vestibules-3_L1_EW2" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V2
   ..
"Vestibules-3_L1_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Vestibules-3_L1_EW3" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V4
   ..
"Vestibules-3_L1_SOG" = UNDERGROUND-WALL
   LOCATION         = BOTTOM
   ..
"Elevator Lobby-1_L1_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Elevator Lobby-1_L1 Plg"
   C-ACTIVITY-DESC  = *elob*
   ..
"Elevator Lobby-1_L1_SOG" = UNDERGROUND-WALL
   LOCATION         = BOTTOM
   ..
"Hazardous Storage-1_L1_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Hazardous Storage-1_L1 Plg"
   C-ACTIVITY-DESC  = *hazs*
   ..
"Receiving-1_L1_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Receiving-1_L1 Plg"
   C-ACTIVITY-DESC  = *recv*
   ..
"Receiving-1_L1_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Receiving-1_L1_SOG" = UNDERGROUND-WALL
   LOCATION         = BOTTOM
   ..
"Trash-1_L1_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Trash-1_L1 Plg"
   C-ACTIVITY-DESC  = *tras*
   ..
"Trash-1_L1_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Trash-1_L1_SOG" = UNDERGROUND-WALL
   LOCATION         = BOTTOM
   ..
"Trash-2_L1_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Trash-2_L1 Plg"
   C-ACTIVITY-DESC  = *tras*
   ..
"L2" = FLOOR           
   Z                = 28
   POLYGON          = "L2 Poly"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 14
   SPACE-HEIGHT     = 10
   C-DIAGRAM-DATA   = *L2 UI DiagData*
   ..
"Breakroom-1_L2_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Breakroom-1_L2 Plg"
   C-ACTIVITY-DESC  = *brkm*
   ..
"Breakroom-1_L2_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Window 28" = WINDOW          
   GLASS-TYPE       = "PRJ CW1"
   HEIGHT           = {#P("HEIGHT")*0.90 $ CW}
   ..
"Breakroom-1_L2_RF" = EXTERIOR-WALL   
   Z                = 14
   LOCATION         = TOP
   POLYGON          = "Breakroom-1_L2_RF Plg"
   ..
"Breakroom-1_L2_OH" = EXTERIOR-WALL   
   AZIMUTH          = 180
   TILT             = 0
   LOCATION         = BOTTOM
   POLYGON          = "Breakroom-1_L2_OH Plg"
   ..
"Breakroom-2_L2_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Breakroom-2_L2 Plg"
   C-ACTIVITY-DESC  = *brkm*
   ..
"Breakroom-2_L2_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Window 33" = WINDOW          
   GLASS-TYPE       = "PRJ CW1"
   HEIGHT           = {#P("HEIGHT")*0.90 $ CW}
   ..
"Breakroom-2_L2_EW2" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V5
   ..
"Window 35" = WINDOW          
   GLASS-TYPE       = "PRJ CW1"
   HEIGHT           = {#P("HEIGHT")*0.90 $ CW}
   ..
"Breakroom-2_L2_EW3" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V6
   ..
"Window 36" = WINDOW          
   GLASS-TYPE       = "PRJ CW1"
   HEIGHT           = {#P("HEIGHT")*0.90 $ CW}
   ..
"Breakroom-2_L2_RF" = EXTERIOR-WALL   
   Z                = 14
   LOCATION         = TOP
   POLYGON          = "Breakroom-2_L2_RF Plg"
   ..
"Breakroom-2_L2_RF2" = EXTERIOR-WALL   
   Z                = 14
   LOCATION         = TOP
   POLYGON          = "Breakroom-2_L2_RF2 Plg"
   ..
"Breakroom-2_L2_OH" = EXTERIOR-WALL   
   AZIMUTH          = 180
   TILT             = 0
   LOCATION         = BOTTOM
   POLYGON          = "Breakroom-2_L2_OH Plg"
   ..
"Corridor-1_L2_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Corridor-1_L2 Plg"
   C-ACTIVITY-DESC  = *corr*
   ..
"Corridor-1_L2_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Corridor-1_L2_EW1_W1" = WINDOW          
   GLASS-TYPE       = "PRJ CW2"
   ..
"Corridor-1_L2_OH" = EXTERIOR-WALL   
   AZIMUTH          = 180
   TILT             = 0
   LOCATION         = BOTTOM
   POLYGON          = "Corridor-1_L2_OH Plg"
   ..
"Corridor-1_L2_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Corridor-1_L2 Plg"
   C-ACTIVITY-DESC  = *corr*
   ..
"Corridor-2_L2_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Corridor-2_L2 Plg"
   C-ACTIVITY-DESC  = *corr*
   ..
"Corridor-2_L2_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Corridor-2_L2 Plg"
   C-ACTIVITY-DESC  = *corr*
   ..
"Electrical-1_L2_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Electrical-1_L2 Plg"
   C-ACTIVITY-DESC  = *elec*
   ..
"Lab-1_L2_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Lab-1_L2 Plg"
   C-ACTIVITY-DESC  = *labs*
   ..
"Lab-1_L2_IW" = INTERIOR-WALL   
   NEXT-TO          = "Lab-1_L2_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Lab-1_L2_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Lab-1_L2 Plg"
   C-ACTIVITY-DESC  = *labs*
   ..
"Lab-Support-2_L2_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Lab-Support-2_L2 Plg"
   C-ACTIVITY-DESC  = *lbsp*
   ..
"Lab-Support-2_L2_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V3
   ..
"Window 44" = WINDOW          
   ..
"Lab-Support-7_L2_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Lab-Support-7_L2 Plg"
   C-ACTIVITY-DESC  = *lbsp*
   ..
"Lab-Support-7_L2_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V4
   ..
"Lab-Support-1_L2_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Lab-Support-1_L2 Plg"
   C-ACTIVITY-DESC  = *lbsp*
   ..
"Off2Lab-2_L2_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Off2Lab-2_L2 Plg"
   C-ACTIVITY-DESC  = *labs*
   ..
"Off2Lab-2_L2_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Off2Lab-2_L2_EW2" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V2
   ..
"Window 41" = WINDOW          
   ..
"Off2Lab-2_L2_EW3" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V3
   ..
"Off2Lab-2_L2_EW3_W1" = WINDOW          
   GLASS-TYPE       = "PRJ CW2"
   ..
"Off2Lab-2_L2_OH" = EXTERIOR-WALL   
   AZIMUTH          = 180
   TILT             = 0
   LOCATION         = BOTTOM
   POLYGON          = "Off2Lab-2_L2_OH Plg 1"
   ..
"Interior Wall 34" = INTERIOR-WALL   
   NEXT-TO          = "Lab-1_L1_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = SPACE-V5
   ..
"Off2Lab-2_L2_IW" = INTERIOR-WALL   
   NEXT-TO          = "Off2Lab-2_L2_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Off2Lab-2_L2_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Off2Lab-2_L2 Plg"
   C-ACTIVITY-DESC  = *labs*
   ..
"Office-2_L2_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Office-2_L2 Plg"
   C-ACTIVITY-DESC  = *offi*
   ..
"Office-2_L2_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Office-2_L2_EW1_W1" = WINDOW          
   GLASS-TYPE       = "PRJ CW2"
   ..
"Office-2_L2_EW2" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V2
   ..
"Office-2_L2_EW2_W1" = WINDOW          
   GLASS-TYPE       = "PRJ CW1"
   HEIGHT           = {#P("HEIGHT")*0.99 $ CW}
   ..
"Office-2_L2_OH" = EXTERIOR-WALL   
   AZIMUTH          = 180
   TILT             = 0
   LOCATION         = BOTTOM
   POLYGON          = "Office-2_L2_OH Plg"
   ..
"Office-2_L2_IW" = INTERIOR-WALL   
   NEXT-TO          = "Office-2_L2_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Office-2_L2_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Office-2_L2 Plg"
   C-ACTIVITY-DESC  = *offi*
   ..
"Office-3_L2_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Office-3_L2 Plg"
   C-ACTIVITY-DESC  = *offi*
   ..
"Office-3_L2_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Office-3_L2_EW1_W1" = WINDOW          
   GLASS-TYPE       = "PRJ CW1"
   HEIGHT           = {#P("HEIGHT")*0.99 $ CW}
   ..
"Office-3_L2_OH" = EXTERIOR-WALL   
   AZIMUTH          = 180
   TILT             = 0
   LOCATION         = BOTTOM
   POLYGON          = "Office-3_L2_OH Plg"
   ..
"Office-3_L2_IW" = INTERIOR-WALL   
   NEXT-TO          = "Office-3_L2_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Office-3_L2_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Office-3_L2 Plg"
   C-ACTIVITY-DESC  = *offi*
   ..
"Office-4_L2_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Office-4_L2 Plg"
   C-ACTIVITY-DESC  = *offi*
   ..
"Office-4_L2_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Window 27" = WINDOW          
   GLASS-TYPE       = "PRJ CW1"
   HEIGHT           = {#P("HEIGHT")*0.90 $ CW}
   ..
"Office-4_L2_RF" = EXTERIOR-WALL   
   Z                = 14
   LOCATION         = TOP
   POLYGON          = "Office-4_L2_RF Plg"
   ..
"Office-4_L2_OH" = EXTERIOR-WALL   
   AZIMUTH          = 180
   TILT             = 0
   LOCATION         = BOTTOM
   POLYGON          = "Office-4_L2_OH Plg"
   ..
"Office-4_L2_IW" = INTERIOR-WALL   
   NEXT-TO          = "Office-4_L2_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Office-4_L2_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Office-4_L2 Plg"
   C-ACTIVITY-DESC  = *offi*
   ..
"Office-5_L2_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Office-5_L2 Plg"
   C-ACTIVITY-DESC  = *offi*
   ..
"Office-5_L2_IW" = INTERIOR-WALL   
   NEXT-TO          = "Office-5_L2_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Office-5_L2_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Office-5_L2 Plg"
   C-ACTIVITY-DESC  = *offi*
   ..
"Stairs-1_L2_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Stairs-1_L2 Plg"
   C-ACTIVITY-DESC  = *stai*
   ..
"Toilets-1_L2_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Toilets-1_L2 Plg"
   C-ACTIVITY-DESC  = *toil*
   ..
"Toilets-1_L2_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V2
   ..
"Vestibules-3_L2_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Vestibules-3_L2 Plg"
   C-ACTIVITY-DESC  = *vest*
   ..
"Vestibules-3_L2_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Window 34" = WINDOW          
   GLASS-TYPE       = "PRJ CW1"
   HEIGHT           = {#P("HEIGHT")*0.90 $ CW}
   ..
"Vestibules-3_L2_RF" = EXTERIOR-WALL   
   Z                = 14
   LOCATION         = TOP
   ..
"Vestibules-3_L2_OH" = EXTERIOR-WALL   
   AZIMUTH          = 180
   TILT             = 0
   LOCATION         = BOTTOM
   POLYGON          = "Vestibules-3_L2_OH Plg"
   ..
"Elevator Lobby-1_L2_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Elevator Lobby-1_L2 Plg"
   C-ACTIVITY-DESC  = *elob*
   ..
"Lounge-1_L2_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Lounge-1_L2 Plg"
   C-ACTIVITY-DESC  = *loun*
   ..
"Lounge-1_L2_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Lounge-1_L2_EW1_W1" = WINDOW          
   GLASS-TYPE       = "PRJ CW1"
   HEIGHT           = {#P("HEIGHT")*0.99 $ CW}
   ..
"Lounge-1_L2_EW2" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V2
   ..
"Window 26" = WINDOW          
   GLASS-TYPE       = "PRJ CW1"
   HEIGHT           = {#P("HEIGHT")*0.90 $ CW}
   ..
"Lounge-1_L2_OH" = EXTERIOR-WALL   
   AZIMUTH          = 180
   TILT             = 0
   LOCATION         = BOTTOM
   POLYGON          = "Lounge-1_L2_OH Plg"
   ..
"Lounge-1_L2_IW" = INTERIOR-WALL   
   NEXT-TO          = "Lounge-1_L2_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Lounge-1_L2_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Lounge-1_L2 Plg"
   C-ACTIVITY-DESC  = *loun*
   ..
"Lounge-2_L2_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Lounge-2_L2 Plg"
   C-ACTIVITY-DESC  = *loun*
   ..
"Lounge-2_L2_OH" = EXTERIOR-WALL   
   AZIMUTH          = 180
   TILT             = 0
   LOCATION         = BOTTOM
   POLYGON          = "Lounge-2_L2_OH Plg"
   ..
"Exterior Wall 110" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Window 50" = WINDOW          
   ..
"Lounge-2_L2_IW" = INTERIOR-WALL   
   NEXT-TO          = "Lounge-2_L2_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Lounge-2_L2_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Lounge-2_L2 Plg"
   C-ACTIVITY-DESC  = *loun*
   ..
"TeleData-1_L2 SP" = SPACE           
   SHAPE            = POLYGON
   FLOOR-MULTIPLIER = 1
   POLYGON          = "TeleData-1_L2 Plg"
   C-ACTIVITY-DESC  = *data*
   ..
"Lab-Support-3_L2_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Lab-Support-3_L2 Plg"
   C-ACTIVITY-DESC  = *lbsp*
   ..
"L3" = FLOOR           
   Z                = 42
   POLYGON          = "L3 Poly"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 14
   SPACE-HEIGHT     = 10
   C-DIAGRAM-DATA   = *L3 UI DiagData*
   ..
"Conference-1_L3_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Conference-1_L3 Plg"
   C-ACTIVITY-DESC  = *conf*
   ..
"Exterior Wall 108" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V4
   ..
"Window 46" = WINDOW          
   ..
"Conference-1_L3_IW" = INTERIOR-WALL   
   NEXT-TO          = "Conference-1_L3_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Conference-1_L3_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Conference-1_L3 Plg"
   C-ACTIVITY-DESC  = *conf*
   ..
"Conference-2_L3_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Conference-2_L3 Plg"
   C-ACTIVITY-DESC  = *conf*
   ..
"Conference-2_L3_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Window 24" = WINDOW          
   GLASS-TYPE       = "PRJ CW2"
   ..
"Conference-2_L3_EW2" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V2
   ..
"Window 31" = WINDOW          
   GLASS-TYPE       = "PRJ CW2"
   ..
"Conference-2_L3_IW" = INTERIOR-WALL   
   NEXT-TO          = "Conference-2_L3_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Conference-2_L3_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Conference-2_L3 Plg"
   C-ACTIVITY-DESC  = *conf*
   ..
"Corridor-1_L3_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Corridor-1_L3 Plg"
   C-ACTIVITY-DESC  = *corr*
   ..
"Corridor-1_L3_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Corridor-1_L3_EW1_W1" = WINDOW          
   GLASS-TYPE       = "PRJ CW2"
   ..
"Corridor-1_L3_IW" = INTERIOR-WALL   
   NEXT-TO          = "Corridor-1_L3_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Corridor-1_L3_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Corridor-1_L3 Plg"
   C-ACTIVITY-DESC  = *corr*
   ..
"Corridor-2_L3_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Corridor-2_L3 Plg"
   C-ACTIVITY-DESC  = *corr*
   ..
"Corridor-2_L3_IW" = INTERIOR-WALL   
   NEXT-TO          = "Corridor-2_L3_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Corridor-2_L3_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Corridor-2_L3 Plg"
   C-ACTIVITY-DESC  = *corr*
   ..
"Electrical-1_L3_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Electrical-1_L3 Plg"
   C-ACTIVITY-DESC  = *elec*
   ..
"Lab-1_L3_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Lab-1_L3 Plg"
   C-ACTIVITY-DESC  = *labs*
   ..
"Lab-1_L3_IW" = INTERIOR-WALL   
   NEXT-TO          = "Lab-1_L3_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Lab-1_L3_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Lab-1_L3 Plg"
   C-ACTIVITY-DESC  = *labs*
   ..
"Lab-Support-1_L3_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Lab-Support-1_L3 Plg"
   C-ACTIVITY-DESC  = *lbsp*
   ..
"Lab-Support-2_L3_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Lab-Support-2_L3 Plg"
   C-ACTIVITY-DESC  = *lbsp*
   ..
"Lab-Support-3_L3_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Lab-Support-3_L3 Plg"
   C-ACTIVITY-DESC  = *lbsp*
   ..
"Exterior Wall 104" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Window 45" = WINDOW          
   ..
"Lab-Support-5_L3_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Lab-Support-5_L3 Plg"
   C-ACTIVITY-DESC  = *lbsp*
   ..
"Lab-Support-7_L3_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Lab-Support-7_L3 Plg"
   C-ACTIVITY-DESC  = *lbsp*
   ..
"Exterior Wall 109" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V4
   ..
"Office-1_L3_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Office-1_L3 Plg"
   C-ACTIVITY-DESC  = *offi*
   ..
"Office-1_L3_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Office-1_L3_EW1_W1" = WINDOW          
   GLASS-TYPE       = "PRJ CW2"
   ..
"Office-1_L3_EW2" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V2
   ..
"Office-1_L3_EW2_W1" = WINDOW          
   GLASS-TYPE       = "PRJ CW1"
   HEIGHT           = {#P("HEIGHT")*0.99 $ CW}
   ..
"Office-1_L3_IW" = INTERIOR-WALL   
   NEXT-TO          = "Office-1_L3_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Office-1_L3_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Office-1_L3 Plg"
   C-ACTIVITY-DESC  = *offi*
   ..
"Office-2_L3_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Office-2_L3 Plg"
   C-ACTIVITY-DESC  = *offi*
   ..
"Office-2_L3_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Office-2_L3_EW1_W1" = WINDOW          
   GLASS-TYPE       = "PRJ CW1"
   HEIGHT           = {#P("HEIGHT")*0.99 $ CW}
   ..
"Office-2_L3_IW" = INTERIOR-WALL   
   NEXT-TO          = "Office-2_L3_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Office-2_L3_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Office-2_L3 Plg"
   C-ACTIVITY-DESC  = *offi*
   ..
"Office-3_L3_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Office-3_L3 Plg"
   C-ACTIVITY-DESC  = *offi*
   ..
"Office-3_L3_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Window 23" = WINDOW          
   GLASS-TYPE       = "PRJ CW2"
   ..
"Office-3_L3_IW" = INTERIOR-WALL   
   NEXT-TO          = "Office-3_L3_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Office-3_L3_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Office-3_L3 Plg"
   C-ACTIVITY-DESC  = *offi*
   ..
"Office-4_L3_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Office-4_L3 Plg"
   C-ACTIVITY-DESC  = *offi*
   ..
"Office-4_L3_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Window 32" = WINDOW          
   GLASS-TYPE       = "PRJ CW2"
   ..
"Office-4_L3_IW" = INTERIOR-WALL   
   NEXT-TO          = "Office-4_L3_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Office-4_L3_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Office-4_L3 Plg"
   C-ACTIVITY-DESC  = *offi*
   ..
"Off2Lab-5_L3_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Off2Lab-5_L3 Plg"
   C-ACTIVITY-DESC  = *labs*
   ..
"Off2Lab-5_L3_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Window 43" = WINDOW          
   ..
"Off2Lab-5_L3_EW2" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V5
   ..
"Window 40" = WINDOW          
   ..
"Off2Lab-5_L3_IW" = INTERIOR-WALL   
   NEXT-TO          = "Off2Lab-5_L3_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Off2Lab-5_L3_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Off2Lab-5_L3 Plg"
   C-ACTIVITY-DESC  = *offi*
   ..
"Stairs-1_L3_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Stairs-1_L3 Plg"
   C-ACTIVITY-DESC  = *stai*
   ..
"TeleData-1_L3_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "TeleData-1_L3 Plg"
   C-ACTIVITY-DESC  = *data*
   ..
"Toilets-1_L3_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Toilets-1_L3 Plg"
   C-ACTIVITY-DESC  = *toil*
   ..
"Exterior Wall 106" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V2
   ..
"Vestibules-2_L3_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Vestibules-2_L3 Plg"
   C-ACTIVITY-DESC  = *vest*
   ..
"Elevator Lobby-1_L3_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Elevator Lobby-1_L3 Plg"
   C-ACTIVITY-DESC  = *elob*
   ..
"Lounge-1_L3_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Lounge-1_L3 Plg"
   C-ACTIVITY-DESC  = *loun*
   ..
"Lounge-1_L3_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Lounge-1_L3_EW1_W1" = WINDOW          
   GLASS-TYPE       = "PRJ CW1"
   HEIGHT           = {#P("HEIGHT")*0.99 $ CW}
   ..
"Lounge-1_L3_EW2" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V2
   ..
"Window 22" = WINDOW          
   GLASS-TYPE       = "PRJ CW2"
   ..
"Lounge-1_L3_IW" = INTERIOR-WALL   
   NEXT-TO          = "Lounge-1_L3_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Lounge-1_L3_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Lounge-1_L3 Plg"
   C-ACTIVITY-DESC  = *loun*
   ..
"Lounge-2_L3_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Lounge-2_L3 Plg"
   C-ACTIVITY-DESC  = *loun*
   ..
"Exterior Wall 111" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Window 49" = WINDOW          
   ..
"Lounge-2_L3_IW" = INTERIOR-WALL   
   NEXT-TO          = "Lounge-2_L3_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Lounge-2_L3_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Lounge-2_L3 Plg"
   C-ACTIVITY-DESC  = *loun*
   ..
"L4" = FLOOR           
   Z                = 56
   POLYGON          = "L4 Poly"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 14
   SPACE-HEIGHT     = 10
   C-DIAGRAM-DATA   = *L4 UI DiagData*
   ..
"Conference-1_L4_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Conference-1_L4 Plg"
   C-ACTIVITY-DESC  = *conf*
   ..
"Conference-1_L4_RF" = EXTERIOR-WALL   
   Z                = 14
   LOCATION         = TOP
   ..
"Exterior Wall 1098" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V4
   ..
"Window 496" = WINDOW          
   ..
"Conference-1_L4_IW" = INTERIOR-WALL   
   NEXT-TO          = "Conference-1_L4_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Conference-1_L4_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Conference-1_L4 Plg"
   C-ACTIVITY-DESC  = *conf*
   ..
"Conference-2_L4_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Conference-2_L4 Plg"
   C-ACTIVITY-DESC  = *conf*
   ..
"Conference-2_L4_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Window 21" = WINDOW          
   GLASS-TYPE       = "PRJ CW2"
   ..
"Conference-2_L4_EW2" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V2
   ..
"Window 29" = WINDOW          
   GLASS-TYPE       = "PRJ CW2"
   ..
"Conference-2_L4_RF" = EXTERIOR-WALL   
   Z                = 14
   LOCATION         = TOP
   ..
"Conference-2_L4_IW" = INTERIOR-WALL   
   NEXT-TO          = "Conference-2_L4_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Conference-2_L4_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Conference-2_L4 Plg"
   C-ACTIVITY-DESC  = *conf*
   ..
"Corridor-1_L4_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Corridor-1_L4 Plg"
   C-ACTIVITY-DESC  = *corr*
   ..
"Corridor-1_L4_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Corridor-1_L4_EW1_W1" = WINDOW          
   GLASS-TYPE       = "PRJ CW2"
   ..
"Corridor-1_L4_RF" = EXTERIOR-WALL   
   Z                = 14
   LOCATION         = TOP
   POLYGON          = "Corridor-1_L4_RF Plg"
   ..
"Corridor-1_L4_IW" = INTERIOR-WALL   
   NEXT-TO          = "Corridor-1_L4_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Corridor-1_L4_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Corridor-1_L4 Plg"
   C-ACTIVITY-DESC  = *corr*
   ..
"Corridor-2_L4_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Corridor-2_L4 Plg"
   C-ACTIVITY-DESC  = *corr*
   ..
"Corridor-2_L4_IW" = INTERIOR-WALL   
   NEXT-TO          = "Corridor-2_L4_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Corridor-2_L4_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Corridor-2_L4 Plg"
   C-ACTIVITY-DESC  = *corr*
   ..
"Electrical-1_L4_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Electrical-1_L4 Plg"
   C-ACTIVITY-DESC  = *elec*
   ..
"Lab-1_L4_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Lab-1_L4 Plg"
   C-ACTIVITY-DESC  = *labs*
   ..
"Lab-1_L4_IW" = INTERIOR-WALL   
   NEXT-TO          = "Lab-1_L4_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Lab-1_L4_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Lab-1_L4 Plg"
   C-ACTIVITY-DESC  = *labs*
   ..
"Lab-Support-1_L4_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Lab-Support-1_L4 Plg"
   C-ACTIVITY-DESC  = *lbsp*
   ..
"Lab-Support-2_L4_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Lab-Support-2_L4 Plg"
   C-ACTIVITY-DESC  = *lbsp*
   ..
"Lab-Support-3_L4_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Lab-Support-3_L4 Plg"
   C-ACTIVITY-DESC  = *lbsp*
   ..
"Exterior Wall 1094" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Window 495" = WINDOW          
   ..
"Lab-Support-5_L4_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Lab-Support-5_L4 Plg"
   C-ACTIVITY-DESC  = *lbsp*
   ..
"Lab-Support-7_L4_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Lab-Support-7_L4 Plg"
   C-ACTIVITY-DESC  = *lbsp*
   ..
"Exterior Wall 1095" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V4
   ..
"Office-1_L4_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Office-1_L4 Plg"
   C-ACTIVITY-DESC  = *offi*
   ..
"Office-1_L4_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Office-1_L4_EW1_W1" = WINDOW          
   GLASS-TYPE       = "PRJ CW2"
   ..
"Office-1_L4_EW2" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V2
   ..
"Office-1_L4_EW2_W1" = WINDOW          
   GLASS-TYPE       = "PRJ CW1"
   HEIGHT           = {#P("HEIGHT")*0.99 $ CW}
   ..
"Office-1_L4_RF" = EXTERIOR-WALL   
   Z                = 14
   LOCATION         = TOP
   ..
"Office-1_L4_IW" = INTERIOR-WALL   
   NEXT-TO          = "Office-1_L4_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Office-1_L4_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Office-1_L4 Plg"
   C-ACTIVITY-DESC  = *offi*
   ..
"Office-2_L4_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Office-2_L4 Plg"
   C-ACTIVITY-DESC  = *offi*
   ..
"Office-2_L4_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Office-2_L4_EW1_W1" = WINDOW          
   GLASS-TYPE       = "PRJ CW1"
   HEIGHT           = {#P("HEIGHT")*0.99 $ CW}
   ..
"Office-2_L4_RF" = EXTERIOR-WALL   
   Z                = 14
   LOCATION         = TOP
   ..
"Office-2_L4_IW" = INTERIOR-WALL   
   NEXT-TO          = "Office-2_L4_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Office-2_L4_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Office-2_L4 Plg"
   C-ACTIVITY-DESC  = *offi*
   ..
"Office-3_L4_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Office-3_L4 Plg"
   C-ACTIVITY-DESC  = *offi*
   ..
"Office-3_L4_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Window 20" = WINDOW          
   GLASS-TYPE       = "PRJ CW2"
   ..
"Office-3_L4_RF" = EXTERIOR-WALL   
   Z                = 14
   LOCATION         = TOP
   ..
"Office-3_L4_IW" = INTERIOR-WALL   
   NEXT-TO          = "Office-3_L4_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Office-3_L4_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Office-3_L4 Plg"
   C-ACTIVITY-DESC  = *offi*
   ..
"Office-4_L4_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Office-4_L4 Plg"
   C-ACTIVITY-DESC  = *offi*
   ..
"Office-4_L4_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Window 30" = WINDOW          
   GLASS-TYPE       = "PRJ CW2"
   ..
"Office-4_L4_RF" = EXTERIOR-WALL   
   Z                = 14
   LOCATION         = TOP
   ..
"Office-4_L4_IW" = INTERIOR-WALL   
   NEXT-TO          = "Office-4_L4_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Office-4_L4_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Office-4_L4 Plg"
   C-ACTIVITY-DESC  = *offi*
   ..
"Off2Lab-5_L4_SP" = SPACE           
   SHAPE            = POLYGON
   NUMBER-OF-PEOPLE = 0
   POLYGON          = "Off2Lab-5_L4 Plg"
   C-ACTIVITY-DESC  = *labs*
   ..
"Off2Lab-5_L4_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Window 439" = WINDOW          
   ..
"Off2Lab-5_L4_EW2" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V5
   ..
"Window 39" = WINDOW          
   ..
"Off2Lab-5_L4_RF" = EXTERIOR-WALL   
   Z                = 14
   LOCATION         = TOP
   POLYGON          = "Off2Lab-5_L4_RF Plg"
   ..
"Off2Lab-5_L4_IW" = INTERIOR-WALL   
   NEXT-TO          = "Off2Lab-5_L4_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Off2Lab-5_L4_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Off2Lab-5_L4 Plg"
   C-ACTIVITY-DESC  = *labs*
   ..
"Stairs-1_L4_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Stairs-1_L4 Plg"
   C-ACTIVITY-DESC  = *stai*
   ..
"TeleData-1_L4_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "TeleData-1_L4 Plg"
   C-ACTIVITY-DESC  = *data*
   ..
"TeleData-1_L4_RF" = EXTERIOR-WALL   
   Z                = 14
   LOCATION         = TOP
   ..
"Toilets-1_L4_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Toilets-1_L4 Plg"
   C-ACTIVITY-DESC  = *toil*
   ..
"Toilets-1_L4_RF" = EXTERIOR-WALL   
   Z                = 14
   LOCATION         = TOP
   POLYGON          = "Toilets-1_L4_RF Plg"
   ..
"Exterior Wall 19906" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V2
   ..
"Vestibules-2_L4_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Vestibules-2_L4 Plg"
   C-ACTIVITY-DESC  = *vest*
   ..
"Elevator Lobby-1_L4_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Elevator Lobby-1_L4 Plg"
   C-ACTIVITY-DESC  = *elob*
   ..
"Lounge-1_L4_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Lounge-1_L4 Plg"
   C-ACTIVITY-DESC  = *loun*
   ..
"Lounge-1_L4_EW1" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Lounge-1_L4_EW1_W1" = WINDOW          
   GLASS-TYPE       = "PRJ CW1"
   HEIGHT           = {#P("HEIGHT")*0.99 $ CW}
   ..
"Lounge-1_L4_EW2" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V2
   ..
"Window 19" = WINDOW          
   GLASS-TYPE       = "PRJ CW2"
   ..
"Lounge-1_L4_RF" = EXTERIOR-WALL   
   Z                = 14
   LOCATION         = TOP
   ..
"Lounge-1_L4_IW" = INTERIOR-WALL   
   NEXT-TO          = "Lounge-1_L4_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Lounge-1_L4_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Lounge-1_L4 Plg"
   C-ACTIVITY-DESC  = *loun*
   ..
"Lounge-2_L4_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Lounge-2_L4 Plg"
   C-ACTIVITY-DESC  = *loun*
   ..
"Lounge-2_L4_RF" = EXTERIOR-WALL   
   Z                = 14
   LOCATION         = TOP
   ..
"Exterior Wall 112" = EXTERIOR-WALL   
   HEIGHT           = 14
   LOCATION         = SPACE-V1
   ..
"Window 48" = WINDOW          
   ..
"Lounge-2_L4_IW" = INTERIOR-WALL   
   NEXT-TO          = "Lounge-2_L4_Dmy_SP"
   CONSTRUCTION     = "Default Air Wall Construction"
   LOCATION         = TOP
   ..
"Lounge-2_L4_Dmy_SP" = SPACE           
   SHAPE            = POLYGON
   AIR-CHANGES/HR   = 0
   LIGHTING-W/AREA  = ( 0 )
   EQUIPMENT-W/AREA = ( 0 )
   POLYGON          = "Lounge-2_L4 Plg"
   C-ACTIVITY-DESC  = *loun*
   ..
"PH" = FLOOR           
   Z                = 70
   POLYGON          = "PH Poly"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 18
   SPACE-HEIGHT     = 18
   C-DIAGRAM-DATA   = *Bldg Envelope & Loads 1 Diag Data*
   ..
"Mechanical-1_L5_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Mechanical-1_L5 Plg"
   C-ACTIVITY-DESC  = *mech*
   ..
"Mechanical-1_L5_RF" = EXTERIOR-WALL   
   LOCATION         = TOP
   ..
"Mechanical-1_L5_EW2" = EXTERIOR-WALL   
   HEIGHT           = 18
   LOCATION         = SPACE-V2
   ..
"Mechanical-1_L5_EW3" = EXTERIOR-WALL   
   HEIGHT           = 18
   LOCATION         = SPACE-V3
   ..
"Mechanical-1_L5_EW4" = EXTERIOR-WALL   
   HEIGHT           = 18
   LOCATION         = SPACE-V4
   ..
"Mechanical-1_L5_EW5" = EXTERIOR-WALL   
   HEIGHT           = 18
   LOCATION         = SPACE-V12
   ..
"Mechanical-1_L5_EW6" = EXTERIOR-WALL   
   HEIGHT           = 18
   LOCATION         = SPACE-V13
   ..
"Mechanical-1_L5_EW7" = EXTERIOR-WALL   
   HEIGHT           = 18
   LOCATION         = SPACE-V17
   ..
"Stairs-1_L5_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Stairs-1_L5 Plg"
   C-ACTIVITY-DESC  = *stai*
   ..
"Stairs-1_L5_RF" = EXTERIOR-WALL   
   LOCATION         = TOP
   ..
"Stairs-1_L5_EW1" = EXTERIOR-WALL   
   HEIGHT           = 18
   LOCATION         = SPACE-V1
   ..
"Stairs-1_L5_EW2" = EXTERIOR-WALL   
   HEIGHT           = 18
   LOCATION         = SPACE-V2
   ..
"Vestibules-1_L5_SP" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "Vestibules-1_L5 Plg"
   C-ACTIVITY-DESC  = *vest*
   ..
"Vestibules-1_L5_RF" = EXTERIOR-WALL   
   LOCATION         = TOP
   ..
"Vestibules-1_L5_EW1" = EXTERIOR-WALL   
   HEIGHT           = 18
   LOCATION         = SPACE-V1
   ..


$ *********************************************************
$ **                                                     **
$ **              Electric & Fuel Meters                 **
$ **                                                     **
$ *********************************************************

$ ---------------------------------------------------------
$              Electric Meters
$ ---------------------------------------------------------

"EM1" = ELEC-METER      
   TYPE             = UTILITY
   INTERIOR-POWER   = ( {1*20*.746 $ 1 elevator}, 0 )
   INTERIOR-SCH     = ( "OFFICE ELEV", "Always On Fraction Sch" )
   INTERIOR-EU      = ( TASK-LIGHTS, VENT-FANS )
   EXTERIOR-POWER   = ( {1} )
   EXTERIOR-SCH     = ( "Exterior Lighting Sch" )
   ..


$ ---------------------------------------------------------
$              Fuel Meters
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Master Meters
$ ---------------------------------------------------------

"MASTER-METERS 1" = MASTER-METERS   
   MSTR-ELEC-METER  = "EM1"
   MSTR-FUEL-METER  = "FM1"
   ..


$ *********************************************************
$ **                                                     **
$ **      HVAC Circulation Loops / Plant Equipment       **
$ **                                                     **
$ *********************************************************

$ ---------------------------------------------------------
$              Pumps
$ ---------------------------------------------------------

"HWP" = PUMP            
   MECH-EFF         = 0.6
   MOTOR-EFF        = 1
   CAP-CTRL         = VAR-SPEED-PUMP
   ..
"CHP" = PUMP            
   MECH-EFF         = 0.65
   MOTOR-EFF        = 1
   PUMP-HP-FFLOW    = "Zero Power Pump Curve"
   ..
"DHWP" = PUMP            
   ..


$ ---------------------------------------------------------
$              Heat Exchangers
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Circulation Loops
$ ---------------------------------------------------------

"HW Loop" = CIRCULATION-LOOP
   TYPE             = HW
   LOOP-DESIGN-DT   = 30
   PIPE-HEAD        = 35
   DESIGN-HEAT-T    = 180
   LOOP-PUMP        = "HWP"
   ..
"Primary CHW Loop" = CIRCULATION-LOOP
   TYPE             = CHW
   LOOP-DESIGN-DT   = 16
   LOOP-MIN-FLOW    = 0.25
   PIPE-HEAD        = 47
   DESIGN-COOL-T    = 43
   LOOP-PUMP        = "CHP"
   ..
"DHW Loop" = CIRCULATION-LOOP
   TYPE             = DHW
   LOOP-MIN-FLOW    = 0.25
   LOOP-RECIRC-FLOW = {4}
   DESIGN-HEAT-T    = 140
   LOOP-PUMP        = "DHWP"
   PROCESS-FLOW     = ( {4} )
   PROCESS-SCH      = ( "Domestic HW Sch" )
   ..
"FCUs CHW Loop" = CIRCULATION-LOOP
   TYPE             = CHW
   SUBTYPE          = SECONDARY
   LOOP-DESIGN-DT   = 16
   PRIMARY-LOOP     = "Primary CHW Loop"
   ..
"Stairs CHW Loop" = CIRCULATION-LOOP
   TYPE             = CHW
   SUBTYPE          = SECONDARY
   LOOP-DESIGN-DT   = 16
   PRIMARY-LOOP     = "Primary CHW Loop"
   ..
"AHU Preheat Loop" = CIRCULATION-LOOP
   TYPE             = HW
   SUBTYPE          = SECONDARY
   PRIMARY-LOOP     = "HW Loop"
   ..
"Zone AHU Reheat Loop" = CIRCULATION-LOOP
   TYPE             = HW
   SUBTYPE          = SECONDARY
   PRIMARY-LOOP     = "HW Loop"
   ..
"Zone Non-AHU Loop" = CIRCULATION-LOOP
   TYPE             = HW
   SUBTYPE          = SECONDARY
   PRIMARY-LOOP     = "HW Loop"
   ..


$ ---------------------------------------------------------
$              Chillers
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Boilers
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Domestic Water Heaters
$ ---------------------------------------------------------

"DW Heater 1" = DW-HEATER       
   TYPE             = ELEC
   DHW-LOOP         = "DHW Loop"
   ..


$ ---------------------------------------------------------
$              Heat Rejection
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Tower Free Cooling
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Photovoltaic Modules
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Electric Generators
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Thermal Storage
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Ground Loop Heat Exchangers
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Compliance DHW (residential dwelling units)
$ ---------------------------------------------------------



$ *********************************************************
$ **                                                     **
$ **            Steam & Chilled Water Meters             **
$ **                                                     **
$ *********************************************************

$ ---------------------------------------------------------
$              Steam Meters
$ ---------------------------------------------------------

"Steam Meter 1" = STEAM-METER     
   CIRCULATION-LOOP = "HW Loop"
   ..


$ ---------------------------------------------------------
$              Chilled Water Meters
$ ---------------------------------------------------------

"CHW Meter 1" = CHW-METER       
   CIRCULATION-LOOP = "Primary CHW Loop"
   ..


$ *********************************************************
$ **                                                     **
$ **               HVAC Systems / Zones                  **
$ **                                                     **
$ *********************************************************

SET-DEFAULT FOR SYSTEM          
   TYPE = FC
   SIZING-RATIO     = 1.15
   FAN-SCHEDULE     = "Non-24Hr Fan Sch"
   SUPPLY-KW/FLOW   = {0.390/1300/.78}
   NIGHT-CYCLE-CTRL = CYCLE-ON-ANY
   HW-VALVE-TYPE    = TWO-WAY
   HW-LOOP          = "HW Loop"
   CHW-VALVE-TYPE   = TWO-WAY
   CHW-LOOP         = "Primary CHW Loop"
   ..
SET-DEFAULT FOR SYSTEM          
   TYPE = VAVS
   HEAT-SOURCE      = NONE
   ZONE-HEAT-SOURCE = HOT-WATER
   PREHEAT-SOURCE   = HOT-WATER
   MAX-SUPPLY-T     = 95
   COOL-SET-T       = 52
   COOL-CONTROL     = WARMEST
   PREHEAT-T        = 52
   COOL-MIN-RESET-T = 52
   COOL-MAX-RESET-T = 57
   OA-CONTROL       = FIXED
   REHEAT-DELTA-T   = 40
   HW-VALVE-TYPE    = TWO-WAY
   HW-LOOP          = "HW Loop"
   CHW-VALVE-TYPE   = TWO-WAY
   CHW-LOOP         = "Primary CHW Loop"
   ERV-TEMP-CTRL    = MIXED-AIR-RESET
   ERV-CAP-CTRL     = MODULATE-HX
   ERV-OA-STATIC    = 0
   ERV-EXH-STATIC   = 0
   ERV-PREHEAT-CTRL = FIXED-SETPT
   ERV-PREHEAT-T    = 10
   ERV-PREHEAT-SRC  = HOT-WATER
   ..

SET-DEFAULT FOR ZONE            
   TYPE = CONDITIONED
   MIN-FLOW-RATIO   = 
{if (#P("TYPE") == #SI("VAVS","SYSTEM","TYPE"))then
switch(#LR("SPACE","C-ACTIVITY-DESC"))
case "brkm": 0.3
case "conf": no_default
case "corr": 0.3
case "elec": 0.3
case "labs": no_default
case "lbsp": no_default
case "mech": 0.3
case "offi": no_default
case "stai": 0.3
case "stor": 0.3
case "data": 0.3
case "toil": 1
case "vest": no_default
case "elob": no_default
case "hazs": no_default
case "loun": 0.3
case "recv": 0.3
case "tras": 0.3
default: no_default
endswitch
else no_default
endif}
   MIN-FLOW-SCH     = 
{if (#P("TYPE") == #SI("VAVS","SYSTEM","TYPE"))then
switch(#LR("SPACE","C-ACTIVITY-DESC"))
case "labs": #SI("Lab Min Flow Sch","ZONE","MIN-FLOW-SCH")
case "lbsp": #SI("Lab Min Flow Sch","ZONE","MIN-FLOW-SCH")
case "hazs": #SI("Always On Fraction Sch","ZONE","MIN-FLOW-SCH")
case "conf": #SI("Always On Fraction Sch","ZONE","MIN-FLOW-SCH")
case "lobb": #SI("Always On Fraction Sch","ZONE","MIN-FLOW-SCH")
case "elob": #SI("Always On Fraction Sch","ZONE","MIN-FLOW-SCH")
case "vest": #SI("Always On Fraction Sch","ZONE","MIN-FLOW-SCH")
case "offi": #SI("Office Min Flow Sch","ZONE","MIN-FLOW-SCH")
default: no_default
endswitch
else no_default
endif}
   ASSIGNED-FLOW    = 
{if (#P("TYPE") == #SI("VAVS","SYSTEM","TYPE"))then
switch(#LR("SPACE","C-ACTIVITY-DESC"))
case "conf": no_default
case "corr": no_default
case "elec": no_default
case "elob": no_default
case "hazs": 2.0*#LR("SPACE","AREA")
case "labs": #pa("lab-design-cfmsf")*#LR("SPACE","AREA")
case "lbsp": #pa("lab-design-cfmsf")*#LR("SPACE","AREA")
case "lobb": no_default
case "mech": no_default
case "offi": #pa("offi-design-cfmsf")*#LR("SPACE","AREA")
case "reta": no_default
case "recv": no_default
case "stai": no_default
case "stor": no_default
case "data": no_default
case "toil": no_default
case "tras": no_default
case "vest": no_default
default: no_default
endswitch
else no_default
endif}
   MIN-FLOW/AREA    = 
{if (#P("TYPE") == #SI("VAVS","SYSTEM","TYPE"))then
switch(#LR("SPACE","C-ACTIVITY-DESC"))
case "labs": (#pa("lab-occ-ACH")*#pa("ceiling_height"))/60
case "lbsp": (#pa("lab-occ-ACH")*#pa("ceiling_height"))/60
case "offi": #pa("offi-design-cfmsf")
case "lobb": #pa("offi-design-cfmsf")
case "vest": #pa("offi-design-cfmsf")
case "elob": #pa("offi-design-cfmsf")
case "conf": #pa("offi-design-cfmsf")
case "hazs": 2.0
default: no_default
endswitch
else no_default
endif}
   DESIGN-HEAT-T    = 
{switch(#LR("SPACE","C-ACTIVITY-DESC"))
case "conf": 70
case "corr": 70
case "brkm": 70
case "loun": 70
case "elec": 60
case "elob": 70
case "hazs": 70
case "labs": 70
case "lbsp": 70
case "lock": 70
case "lobb": 70
case "mech": 60
case "offi": 70
case "offd": 70
case "recv": 60
case "stai": 70
case "stor": 70
case "data": 60
case "toil": 70
case "tras": 70
case "vest": 70
case "hazs": 70
default: no_default
endswitch}
   HEAT-TEMP-SCH    = 
{switch(#LR("SPACE","C-ACTIVITY-DESC"))
case "brkm": #SI("PRJ Heating Sch","ZONE","HEAT-TEMP-SCH")
case "conf": #SI("PRJ Heating Sch","ZONE","HEAT-TEMP-SCH")
case "corr": #SI("PRJ Heating Sch","ZONE","HEAT-TEMP-SCH")
case "elec": #SI("Heating 60","ZONE","HEAT-TEMP-SCH")
case "labs": #SI("PRJ Heating Sch","ZONE","HEAT-TEMP-SCH")
case "lbsp": #SI("PRJ Heating Sch","ZONE","HEAT-TEMP-SCH")
case "mech": #SI("Heating 60","ZONE","HEAT-TEMP-SCH")
case "offi": #SI("PRJ Heating Sch","ZONE","HEAT-TEMP-SCH")
case "stai": #SI("PRJ Heating Sch","ZONE","HEAT-TEMP-SCH")
case "stor": #SI("PRJ Heating Sch","ZONE","HEAT-TEMP-SCH")
case "data": #SI("Heating 60","ZONE","HEAT-TEMP-SCH")
case "toil": #SI("PRJ Heating Sch","ZONE","HEAT-TEMP-SCH")
case "vest": #SI("PRJ Heating Sch","ZONE","HEAT-TEMP-SCH")
case "elob": #SI("PRJ Heating Sch","ZONE","HEAT-TEMP-SCH")
case "hazs": #SI("PRJ Heating Sch","ZONE","HEAT-TEMP-SCH")
case "loun": #SI("PRJ Heating Sch","ZONE","HEAT-TEMP-SCH")
case "recv": #SI("Heating 60","ZONE","HEAT-TEMP-SCH")
case "tras": #SI("PRJ Heating Sch","ZONE","HEAT-TEMP-SCH")
default: #SI("no_default","ZONE","HEAT-TEMP-SCH")
endswitch}
   DESIGN-COOL-T    = 
{switch(#LR("SPACE","C-ACTIVITY-DESC"))
case "brkm": 74
case "conf": 74
case "corr": 74
case "elec": 74
case "elob": 74
case "hazs": 74
case "labs": 74
case "lbsp": 74
case "lock": 74
case "lobb": 74
case "mech": 80
case "offd": 74
case "offi": 74
case "recv": 80
case "reta": 74
case "stai": 74
case "stor": 74
case "data": 74
case "toil": 74
case "tras": 74
case "vest": 74
case "hazs": 74
case "loun": 74
 
default: no_default
endswitch
}
   COOL-TEMP-SCH    = 
{switch(#LR("SPACE","C-ACTIVITY-DESC"))
case "brkm": #SI("PRJ Cooling Sch","ZONE","COOL-TEMP-SCH")
case "conf": #SI("PRJ Cooling Sch","ZONE","COOL-TEMP-SCH")
case "corr": #SI("PRJ Cooling Sch","ZONE","COOL-TEMP-SCH")
case "elec": #SI("Cooling 74","ZONE","COOL-TEMP-SCH")
case "labs": #SI("PRJ Cooling Sch","ZONE","COOL-TEMP-SCH")
case "lbsp": #SI("PRJ Cooling Sch","ZONE","COOL-TEMP-SCH")
case "mech": #SI("Cooling 80","ZONE","COOL-TEMP-SCH")
case "offi": #SI("PRJ Cooling Sch","ZONE","COOL-TEMP-SCH")
case "stai": #SI("PRJ Cooling Sch","ZONE","COOL-TEMP-SCH")
case "stor": #SI("PRJ Cooling Sch","ZONE","COOL-TEMP-SCH")
case "data": #SI("Cooling 74","ZONE","COOL-TEMP-SCH")
case "toil": #SI("PRJ Cooling Sch","ZONE","COOL-TEMP-SCH")
case "vest": #SI("PRJ Cooling Sch","ZONE","COOL-TEMP-SCH")
case "elob": #SI("PRJ Cooling Sch","ZONE","COOL-TEMP-SCH")
case "hazs": #SI("PRJ Cooling Sch","ZONE","COOL-TEMP-SCH")
case "loun": #SI("PRJ Cooling Sch","ZONE","COOL-TEMP-SCH")
case "recv": #SI("Cooling 80","ZONE","COOL-TEMP-SCH")
case "tras": #SI("PRJ Cooling Sch","ZONE","COOL-TEMP-SCH")
default: #SI("no_default","ZONE","COOL-TEMP-SCH")
endswitch}
   HMAX-FLOW-RATIO  = 
{if (#P("TYPE") == #SI("VAVS","SYSTEM","TYPE"))then
switch(#LR("SPACE","C-ACTIVITY-DESC"))
case "corr": 1.0
case "offi": 1.0
default: 1
endswitch
else 1
endif}
   ..

"AHU-1" = SYSTEM          
   TYPE             = VAVS
   MAX-HUMIDITY     = 55
   PREHEAT-T        = 40
   SUPPLY-FLOW      = 110000
   RETURN-FLOW      = 110000
   MIN-OUTSIDE-AIR  = 1
   FAN-SCHEDULE     = "24Hr Fan Sch"
   FAN-CONTROL      = FAN-EIR-FPLR
   SUPPLY-KW/FLOW   = {0.0017426 $ 12/20/23 DD energy tracking
}
   RETURN-KW/FLOW   = {0.00088512 $ 12/20/23 DD energy tracking
}
   NIGHT-CYCLE-CTRL = CYCLE-ON-ANY
   FAN-EIR-FPLR     = "90.1-2010 VAV fan fPLR"
   REHEAT-DELTA-T   = 55
   HW-LOOP          = "AHU Preheat Loop"
   CHW-LOOP         = "Primary CHW Loop"
   ZONE-HW-LOOP     = "Zone AHU Reheat Loop"
   ..
"Mechanical-1_L-1_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 598
   SPACE            = "Mechanical-1_L-1_SP"
   ..
"Corridor-1_L1_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 27
   SPACE            = "Corridor-1_L1_Dmy_SP"
   ..
"Corridor-2_L1_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 69
   SPACE            = "Corridor-2_L1_Dmy_SP"
   ..
"Corridor-3_L1_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 24
   SPACE            = "Corridor-3_L1_Dmy_SP"
   ..
"Electrical-1_L1_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 984
   SPACE            = "Electrical-1_L1_SP"
   ..
"Lab-1_L1_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lab-1_L1_SP"
   ..
"Lab-Support-1_L1_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lab-Support-1_L1_SP"
   ..
"Mechanical-1_L1_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 149
   SPACE            = "Mechanical-1_L1_SP"
   ..
"Mechanical-2_L1_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 119
   SPACE            = "Mechanical-2_L1_SP"
   ..
"Office-1_L1_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Office-1_L1_Dmy_SP"
   ..
"Storage-1_L1_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 19
   SPACE            = "Storage-1_L1_SP"
   ..
"Toilets-1_L1_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 27
   SPACE            = "Toilets-1_L1_SP"
   ..
"Vestibules-2_L1_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 67
   SPACE            = "Vestibules-2_L1_SP"
   ..
"Vestibules-3_L1_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 157
   SPACE            = "Vestibules-3_L1_SP"
   ..
"Elevator Lobby-1_L1_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 116
   SPACE            = "Elevator Lobby-1_L1_SP"
   ..
"Hazardous Storage-1_L1_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Hazardous Storage-1_L1_SP"
   ..
"Receiving-1_L1_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 483
   SPACE            = "Receiving-1_L1_SP"
   ..
"Trash-1_L1_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 44
   SPACE            = "Trash-1_L1_SP"
   ..
"Trash-2_L1_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 10
   SPACE            = "Trash-2_L1_SP"
   ..
"Breakroom-1_L2_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 1447
   SPACE            = "Breakroom-1_L2_SP"
   ..
"Breakroom-2_L2_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 5230
   SPACE            = "Breakroom-2_L2_SP"
   ..
"Corridor-1_L2_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 42
   SPACE            = "Corridor-1_L2_Dmy_SP"
   ..
"Corridor-2_L2_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 42
   SPACE            = "Corridor-2_L2_Dmy_SP"
   ..
"Electrical-1_L2_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 73
   SPACE            = "Electrical-1_L2_SP"
   ..
"Lab-Support-1_L2_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lab-Support-1_L2_SP"
   ..
"Lab-Support-2_L2_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lab-Support-2_L2_SP"
   ..
"Lab-Support-7_L2_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lab-Support-7_L2_SP"
   ..
"Office-2_L2_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Office-2_L2_Dmy_SP"
   ..
"Office-3_L2_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Office-3_L2_Dmy_SP"
   ..
"Office-4_L2_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Office-4_L2_Dmy_SP"
   ..
"Office-5_L2_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Office-5_L2_Dmy_SP"
   ..
"Toilets-1_L2_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 72
   SPACE            = "Toilets-1_L2_SP"
   ..
"Vestibules-3_L2_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 255
   SPACE            = "Vestibules-3_L2_SP"
   ..
"Elevator Lobby-1_L2_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 333
   SPACE            = "Elevator Lobby-1_L2_SP"
   ..
"Lounge-1_L2_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 98
   SPACE            = "Lounge-1_L2_Dmy_SP"
   ..
"Lounge-2_L2_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 31
   SPACE            = "Lounge-2_L2_Dmy_SP"
   ..
"Conference-1_L3_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 607
   SPACE            = "Conference-1_L3_Dmy_SP"
   ..
"Conference-2_L3_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 295
   SPACE            = "Conference-2_L3_Dmy_SP"
   ..
"Corridor-1_L3_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 50
   SPACE            = "Corridor-1_L3_Dmy_SP"
   ..
"Corridor-2_L3_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 11
   SPACE            = "Corridor-2_L3_Dmy_SP"
   ..
"Electrical-1_L3_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 73
   SPACE            = "Electrical-1_L3_SP"
   ..
"Lab-Support-1_L3_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lab-Support-1_L3_SP"
   ..
"Lab-Support-2_L3_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lab-Support-2_L3_SP"
   ..
"Lab-Support-3_L3_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lab-Support-3_L3_SP"
   ..
"Lab-Support-5_L3_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lab-Support-5_L3_SP"
   ..
"Lab-Support-7_L3_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lab-Support-7_L3_SP"
   ..
"Office-1_L3_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Office-1_L3_Dmy_SP"
   ..
"Office-2_L3_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Office-2_L3_Dmy_SP"
   ..
"Office-3_L3_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Office-3_L3_Dmy_SP"
   ..
"Office-4_L3_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Office-4_L3_Dmy_SP"
   ..
"Off2Lab-5_L3_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Off2Lab-5_L3_Dmy_SP"
   ..
"Toilets-1_L3_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 72
   SPACE            = "Toilets-1_L3_SP"
   ..
"Vestibules-2_L3_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 70
   SPACE            = "Vestibules-2_L3_SP"
   ..
"Elevator Lobby-1_L3_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 333
   SPACE            = "Elevator Lobby-1_L3_SP"
   ..
"Lounge-1_L3_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 97
   SPACE            = "Lounge-1_L3_Dmy_SP"
   ..
"Lounge-2_L3_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 31
   SPACE            = "Lounge-2_L3_Dmy_SP"
   ..
"Conference-1_L4_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 607
   SPACE            = "Conference-1_L4_Dmy_SP"
   ..
"Conference-2_L4_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 295
   SPACE            = "Conference-2_L4_Dmy_SP"
   ..
"Corridor-1_L4_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 50
   SPACE            = "Corridor-1_L4_Dmy_SP"
   ..
"Corridor-2_L4_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 10
   SPACE            = "Corridor-2_L4_Dmy_SP"
   ..
"Electrical-1_L4_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 73
   SPACE            = "Electrical-1_L4_SP"
   ..
"Lab-Support-1_L4_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lab-Support-1_L4_SP"
   ..
"Lab-Support-2_L4_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lab-Support-2_L4_SP"
   ..
"Lab-Support-3_L4_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lab-Support-3_L4_SP"
   ..
"Lab-Support-5_L4_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lab-Support-5_L4_SP"
   ..
"Lab-Support-7_L4_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lab-Support-7_L4_SP"
   ..
"Office-1_L4_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Office-1_L4_Dmy_SP"
   ..
"Office-2_L4_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Office-2_L4_Dmy_SP"
   ..
"Office-3_L4_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Office-3_L4_Dmy_SP"
   ..
"Office-4_L4_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Office-4_L4_Dmy_SP"
   ..
"Toilets-1_L4_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 82
   SPACE            = "Toilets-1_L4_SP"
   ..
"Vestibules-2_L4_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 70
   SPACE            = "Vestibules-2_L4_SP"
   ..
"Elevator Lobby-1_L4_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 333
   SPACE            = "Elevator Lobby-1_L4_SP"
   ..
"Lounge-1_L4_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 97
   SPACE            = "Lounge-1_L4_Dmy_SP"
   ..
"Lounge-2_L4_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 31
   SPACE            = "Lounge-2_L4_Dmy_SP"
   ..
"Mechanical-1_L5_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 2276
   SPACE            = "Mechanical-1_L5_SP"
   ..
"Vestibules-1_L5_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = 51
   SPACE            = "Vestibules-1_L5_SP"
   ..
"Lab-Support-3_L2_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lab-Support-3_L2_SP"
   ..
"Lab-1_L2_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lab-1_L2_Dmy_SP"
   ..
"Lab-1_L3_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lab-1_L3_Dmy_SP"
   ..
"Lab-1_L4_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lab-1_L4_Dmy_SP"
   ..
"Off2Lab-2_L2_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Off2Lab-2_L2_Dmy_SP"
   ..
"Off2Lab-5_L4_Dmy_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Off2Lab-5_L4_Dmy_SP"
   ..
"Labs Chilled Beams _FCU" = SYSTEM          
   TYPE             = FC
   SIZING-RATIO     = 1.2
   SUPPLY-KW/FLOW   = 0
   HW-LOOP          = "Zone AHU Reheat Loop"
   CHW-LOOP         = "FCUs CHW Loop"
   ..
"Lab-1_L2_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lab-1_L2_SP"
   ..
"Lab-1_L3_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lab-1_L3_SP"
   ..
"Lab-1_L4_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lab-1_L4_SP"
   ..
"Off2Lab-2_L2_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Off2Lab-2_L2_SP"
   ..
"Off2Lab-5_L4_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Off2Lab-5_L4_SP"
   ..
"Off2Lab-5_L3_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Off2Lab-5_L3_SP"
   ..
"Chilled Beams _FCU" = SYSTEM          
   TYPE             = FC
   SIZING-RATIO     = 1.2
   SUPPLY-KW/FLOW   = 0
   HW-LOOP          = "Zone AHU Reheat Loop"
   CHW-LOOP         = "FCUs CHW Loop"
   ..
"Corridor-1_L1_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Corridor-1_L1_SP"
   ..
"Corridor-2_L1_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Corridor-2_L1_SP"
   ..
"Corridor-3_L1_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Corridor-3_L1_SP"
   ..
"Office-1_L1_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Office-1_L1_SP"
   ..
"Corridor-1_L2_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Corridor-1_L2_SP"
   ..
"Corridor-2_L2_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Corridor-2_L2_SP"
   ..
"Lounge-1_L2_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lounge-1_L2_SP"
   ..
"Lounge-2_L2_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lounge-2_L2_SP"
   ..
"Conference-1_L3_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Conference-1_L3_SP"
   ..
"Conference-2_L3_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Conference-2_L3_SP"
   ..
"Corridor-1_L3_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Corridor-1_L3_SP"
   ..
"Corridor-2_L3_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Corridor-2_L3_SP"
   ..
"Lounge-1_L3_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lounge-1_L3_SP"
   ..
"Lounge-2_L3_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lounge-2_L3_SP"
   ..
"Conference-1_L4_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Conference-1_L4_SP"
   ..
"Conference-2_L4_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Conference-2_L4_SP"
   ..
"Corridor-1_L4_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Corridor-1_L4_SP"
   ..
"Corridor-2_L4_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Corridor-2_L4_SP"
   ..
"Lounge-1_L4_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lounge-1_L4_SP"
   ..
"Lounge-2_L4_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Lounge-2_L4_SP"
   ..
"Single Offices Chilled Beams _FC" = SYSTEM          
   TYPE             = FC
   SIZING-RATIO     = 1.2
   SUPPLY-KW/FLOW   = 0
   HW-LOOP          = "Zone AHU Reheat Loop"
   CHW-LOOP         = "FCUs CHW Loop"
   ..
"Office-2_L2_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Office-2_L2_SP"
   ..
"Office-3_L2_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Office-3_L2_SP"
   ..
"Office-4_L2_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Office-4_L2_SP"
   ..
"Office-1_L3_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Office-1_L3_SP"
   ..
"Office-2_L3_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Office-2_L3_SP"
   ..
"Office-3_L3_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Office-3_L3_SP"
   ..
"Office-1_L4_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Office-1_L4_SP"
   ..
"Office-2_L4_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Office-2_L4_SP"
   ..
"Office-3_L4_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Office-3_L4_SP"
   ..
"Stairs-1_L1_FCU" = SYSTEM          
   TYPE             = FC
   HW-LOOP          = "Zone Non-AHU Loop"
   CHW-LOOP         = "Stairs CHW Loop"
   ..
"Stairs-1_L1_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Stairs-1_L1_SP"
   ..
"Office-5_L2_FCU" = SYSTEM          
   TYPE             = FC
   HW-LOOP          = "Zone AHU Reheat Loop"
   CHW-LOOP         = "FCUs CHW Loop"
   ..
"Office-5_L2_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Office-5_L2_SP"
   ..
"Office-4_L3_FCU" = SYSTEM          
   TYPE             = FC
   HW-LOOP          = "Zone AHU Reheat Loop"
   CHW-LOOP         = "FCUs CHW Loop"
   ..
"Office-4_L3_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Office-4_L3_SP"
   ..
"Office-4_L4_FCU" = SYSTEM          
   TYPE             = FC
   HW-LOOP          = "Zone AHU Reheat Loop"
   CHW-LOOP         = "FCUs CHW Loop"
   ..
"Office-4_L4_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "Office-4_L4_SP"
   ..
"Stairs-1_L2_FCU" = SYSTEM          
   TYPE             = FC
   HW-LOOP          = "Zone Non-AHU Loop"
   CHW-LOOP         = "Stairs CHW Loop"
   ..
"Stairs-1_L2_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = {38*2
}
   SPACE            = "Stairs-1_L2_SP"
   ..
"Stairs-1_L3_FCU" = SYSTEM          
   TYPE             = FC
   HW-LOOP          = "Zone Non-AHU Loop"
   CHW-LOOP         = "Stairs CHW Loop"
   ..
"Stairs-1_L3_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = {36*2
}
   SPACE            = "Stairs-1_L3_SP"
   ..
"Stairs-1_L4_FCU" = SYSTEM          
   TYPE             = FC
   HW-LOOP          = "Zone Non-AHU Loop"
   CHW-LOOP         = "Stairs CHW Loop"
   ..
"Stairs-1_L4_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = {36*2
}
   SPACE            = "Stairs-1_L4_SP"
   ..
"Stairs-1_L5_FCU" = SYSTEM          
   TYPE             = FC
   HW-LOOP          = "Zone Non-AHU Loop"
   CHW-LOOP         = "Stairs CHW Loop"
   ..
"Stairs-1_L5_ZN" = ZONE            
   TYPE             = CONDITIONED
   ASSIGNED-FLOW    = {36*2
}
   SPACE            = "Stairs-1_L5_SP"
   ..
"TeleData_1_L1_FCU" = SYSTEM          
   TYPE             = FC
   HW-LOOP          = "Zone Non-AHU Loop"
   CHW-LOOP         = "Stairs CHW Loop"
   ..
"TeleData-1_L1_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "TeleData-1_L1_SP"
   ..
"TeleData_1_L2_FCU" = SYSTEM          
   TYPE             = FC
   HW-LOOP          = "Zone Non-AHU Loop"
   CHW-LOOP         = "Stairs CHW Loop"
   ..
"Teledata_1_L2_FCU" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "TeleData-1_L2 SP"
   ..
"TeleData_1_L3_FCU" = SYSTEM          
   TYPE             = FC
   HW-LOOP          = "Zone Non-AHU Loop"
   CHW-LOOP         = "Stairs CHW Loop"
   ..
"TeleData-1_L3_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "TeleData-1_L3_SP"
   ..
"TeleData_1_L4_FCU" = SYSTEM          
   TYPE             = FC
   HW-LOOP          = "Zone Non-AHU Loop"
   CHW-LOOP         = "Stairs CHW Loop"
   ..
"TeleData-1_L4_ZN" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "TeleData-1_L4_SP"
   ..


$ *********************************************************
$ **                                                     **
$ **                Metering & Misc HVAC                 **
$ **                                                     **
$ *********************************************************

$ ---------------------------------------------------------
$              Equipment Controls
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Load Management
$ ---------------------------------------------------------



$ *********************************************************
$ **                                                     **
$ **                    Utility Rates                    **
$ **                                                     **
$ *********************************************************

$ ---------------------------------------------------------
$              Ratchets
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Block Charges
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Utility Rates
$ ---------------------------------------------------------

"Electric Rate" = UTILITY-RATE    
   TYPE             = ELECTRICITY
   ENERGY-CHG       = 0.168
   ..
"NG Rate" = UTILITY-RATE    
   TYPE             = NATURAL-GAS
   ENERGY-CHG       = 10.535
   ..


$ *********************************************************
$ **                                                     **
$ **                 Output Reporting                    **
$ **                                                     **
$ *********************************************************

$ ---------------------------------------------------------
$              Loads Non-Hourly Reporting
$ ---------------------------------------------------------

LOADS-REPORT    
   VERIFICATION     = ( ALL-VERIFICATION )
   SUMMARY          = ( ALL-SUMMARY )
   ..


$ ---------------------------------------------------------
$              Systems Non-Hourly Reporting
$ ---------------------------------------------------------

SYSTEMS-REPORT  
   VERIFICATION     = ( ALL-VERIFICATION )
   SUMMARY          = ( ALL-SUMMARY )
   ..


$ ---------------------------------------------------------
$              Plant Non-Hourly Reporting
$ ---------------------------------------------------------

PLANT-REPORT    
   VERIFICATION     = ( ALL-VERIFICATION )
   SUMMARY          = ( ALL-SUMMARY )
   ..


$ ---------------------------------------------------------
$              Economics Non-Hourly Reporting
$ ---------------------------------------------------------

ECONOMICS-REPORT
   VERIFICATION     = ( ALL-VERIFICATION )
   SUMMARY          = ( ALL-SUMMARY )
   ..


$ ---------------------------------------------------------
$              Hourly Reporting
$ ---------------------------------------------------------

"OA" = REPORT-BLOCK    
   VARIABLE-TYPE    = GLOBAL
   VARIABLE-LIST    = ( 4, 3 )
   ..
"AHU-1 Hrly" = REPORT-BLOCK    
   VARIABLE-TYPE    = "AHU-1"
   VARIABLE-LIST    = ( 2, 3, 4, 5, 6, 10, 11, 17, 21, 35, 37, 39, 45, 126, 
         225, 303 )
   ..
"Office-2_L2_Dmy Hrly" = REPORT-BLOCK    
   VARIABLE-TYPE    = "Office-2_L2_Dmy_ZN"
   VARIABLE-LIST    = ( 1 )
   ..
"AHU Preheat HW Hrly" = REPORT-BLOCK    
   VARIABLE-TYPE    = "AHU Preheat Loop"
   VARIABLE-LIST    = ( 5 )
   ..
"AHU Zone Reheat Hrly" = REPORT-BLOCK    
   VARIABLE-TYPE    = "Zone AHU Reheat Loop"
   VARIABLE-LIST    = ( 5 )
   ..
"Non-AHU Zone Heat Hrly" = REPORT-BLOCK    
   VARIABLE-TYPE    = "Zone Non-AHU Loop"
   VARIABLE-LIST    = ( 5 )
   ..
"AHU Cool Hrly" = REPORT-BLOCK    
   VARIABLE-TYPE    = "Primary CHW Loop"
   VARIABLE-LIST    = ( 5 )
   ..
"AHU Zone Cool Hrly" = REPORT-BLOCK    
   VARIABLE-TYPE    = "FCUs CHW Loop"
   VARIABLE-LIST    = ( 5 )
   ..
"Non-AHU Zone Cool Hrly" = REPORT-BLOCK    
   VARIABLE-TYPE    = "Stairs CHW Loop"
   VARIABLE-LIST    = ( 5 )
   ..

"Hourly Report" = HOURLY-REPORT   
   LIBRARY-ENTRY "Hourly Report"
   REPORT-BLOCK     = ( "OA", "AHU-1 Hrly", "Office-2_L2_Dmy Hrly", 
         "AHU Preheat HW Hrly", "AHU Zone Reheat Hrly", 
         "Non-AHU Zone Heat Hrly", "AHU Cool Hrly", "AHU Zone Cool Hrly", 
         "Non-AHU Zone Cool Hrly" )
   ..


$ ---------------------------------------------------------
$              THE END
$ ---------------------------------------------------------

END ..
COMPUTE ..
STOP ..
